
Version,
    9.6;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    90,                       !- North Axis
    Suburbs,                  !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    200,                      !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    15,                       !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

Site:Location,
    Camp Mabry_TX_USA,        !- Name
    30.32,                    !- Latitude
    -97.77,                   !- Longitude
    -6,                       !- Time Zone
    198;                      !- Elevation

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2018,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2018,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:GroundTemperature:Deep,
    19.8990296803654,         !- January Deep Ground Temperature
    19.8990296803654,         !- February Deep Ground Temperature
    19.8990296803654,         !- March Deep Ground Temperature
    19.8990296803654,         !- April Deep Ground Temperature
    19.8990296803654,         !- May Deep Ground Temperature
    19.8990296803654,         !- June Deep Ground Temperature
    19.8990296803654,         !- July Deep Ground Temperature
    19.8990296803654,         !- August Deep Ground Temperature
    19.8990296803654,         !- September Deep Ground Temperature
    19.8990296803654,         !- October Deep Ground Temperature
    19.8990296803654,         !- November Deep Ground Temperature
    19.8990296803654;         !- December Deep Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    19.8990296803654,         !- Annual Average Outdoor Air Temperature
    19.1981182795699;         !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    living zone Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fractional 1,             !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

SCHEDULETYPELIMITS,
    other equipment hvac power,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Day:Interval,
    res refrig schedule allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.610948905109489,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.595675182481752,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.580401459854014,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.565127737226277,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.54985401459854,         !- Value Until Time 5
    07:00,                    !- Time 6
    0.580401459854014,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.610948905109489,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.626222627737226,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.610948905109489,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.641496350364963,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.626222627737226,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.672043795620438,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.733138686131387,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.763686131386861,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.733138686131387,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.717864963503649,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.702591240875912,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.672043795620438,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.626222627737226;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.60948905109489,         !- Value Until Time 1
    02:00,                    !- Time 2
    0.594251824817518,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.579014598540146,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.563777372262774,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.548540145985401,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.579014598540146,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.60948905109489,         !- Value Until Time 7
    10:00,                    !- Time 8
    0.624726277372263,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.60948905109489,         !- Value Until Time 9
    15:00,                    !- Time 10
    0.639963503649635,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.624726277372263,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.670437956204379,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.731386861313868,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.761861313868613,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.731386861313868,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.716149635036496,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.700912408759124,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.670437956204379,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.624726277372263;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.791240875912409,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.771459854014598,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.751678832116788,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.731897810218978,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.712116788321168,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.751678832116788,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.791240875912409,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.811021897810219,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.791240875912409,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.830802919708029,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.811021897810219,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.87036496350365,         !- Value Until Time 12
    18:00,                    !- Time 13
    0.949489051094891,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.989051094890511,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.949489051094891,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.92970802919708,         !- Value Until Time 16
    22:00,                    !- Time 17
    0.90992700729927,         !- Value Until Time 17
    23:00,                    !- Time 18
    0.87036496350365,         !- Value Until Time 18
    24:00,                    !- Time 19
    0.811021897810219;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.791240875912409,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.771459854014598,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.751678832116788,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.731897810218978,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.712116788321168,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.751678832116788,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.791240875912409,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.811021897810219,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.791240875912409,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.830802919708029,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.811021897810219,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.87036496350365,         !- Value Until Time 12
    18:00,                    !- Time 13
    0.949489051094891,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.989051094890511,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.949489051094891,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.92970802919708,         !- Value Until Time 16
    22:00,                    !- Time 17
    0.90992700729927,         !- Value Until Time 17
    23:00,                    !- Time 18
    0.87036496350365,         !- Value Until Time 18
    24:00,                    !- Time 19
    0.811021897810219;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.791240875912409,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.771459854014598,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.751678832116788,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.731897810218978,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.712116788321168,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.751678832116788,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.791240875912409,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.811021897810219,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.791240875912409,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.830802919708029,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.811021897810219,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.87036496350365,         !- Value Until Time 12
    18:00,                    !- Time 13
    0.949489051094891,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.989051094890511,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.949489051094891,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.92970802919708,         !- Value Until Time 16
    22:00,                    !- Time 17
    0.90992700729927,         !- Value Until Time 17
    23:00,                    !- Time 18
    0.87036496350365,         !- Value Until Time 18
    24:00,                    !- Time 19
    0.811021897810219;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.78,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.76,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.74,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.76,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    10:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    12:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    15:00,                    !- Time 10
    0.84,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.82,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.88,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.96,                     !- Value Until Time 13
    19:00,                    !- Time 14
    1,                        !- Value Until Time 14
    20:00,                    !- Time 15
    0.96,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.94,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.92,                     !- Value Until Time 17
    23:00,                    !- Time 18
    0.88,                     !- Value Until Time 18
    24:00,                    !- Time 19
    0.82;                     !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.78,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.76,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.74,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.76,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    10:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    12:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    15:00,                    !- Time 10
    0.84,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.82,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.88,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.96,                     !- Value Until Time 13
    19:00,                    !- Time 14
    1,                        !- Value Until Time 14
    20:00,                    !- Time 15
    0.96,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.94,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.92,                     !- Value Until Time 17
    23:00,                    !- Time 18
    0.88,                     !- Value Until Time 18
    24:00,                    !- Time 19
    0.82;                     !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.78,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.76,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.74,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.76,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    10:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    12:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    15:00,                    !- Time 10
    0.84,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.82,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.88,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.96,                     !- Value Until Time 13
    19:00,                    !- Time 14
    1,                        !- Value Until Time 14
    20:00,                    !- Time 15
    0.96,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.94,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.92,                     !- Value Until Time 17
    23:00,                    !- Time 18
    0.88,                     !- Value Until Time 18
    24:00,                    !- Time 19
    0.82;                     !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday9,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.78,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.76,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.74,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.76,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    10:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    12:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    15:00,                    !- Time 10
    0.84,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.82,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.88,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.96,                     !- Value Until Time 13
    19:00,                    !- Time 14
    1,                        !- Value Until Time 14
    20:00,                    !- Time 15
    0.96,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.94,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.92,                     !- Value Until Time 17
    23:00,                    !- Time 18
    0.88,                     !- Value Until Time 18
    24:00,                    !- Time 19
    0.82;                     !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday10,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.67956204379562,         !- Value Until Time 1
    02:00,                    !- Time 2
    0.66257299270073,         !- Value Until Time 2
    03:00,                    !- Time 3
    0.645583941605839,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.628594890510949,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.611605839416058,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.645583941605839,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.67956204379562,         !- Value Until Time 7
    10:00,                    !- Time 8
    0.696551094890511,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.67956204379562,         !- Value Until Time 9
    15:00,                    !- Time 10
    0.713540145985401,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.696551094890511,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.747518248175182,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.815474452554744,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.849452554744526,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.815474452554744,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.798485401459854,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.781496350364963,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.747518248175182,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.696551094890511;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday11,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.675182481751825,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.658302919708029,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.641423357664234,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.624543795620438,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.607664233576642,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.641423357664234,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.675182481751825,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.69206204379562,         !- Value Until Time 8
    12:00,                    !- Time 9
    0.675182481751825,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.708941605839416,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.69206204379562,         !- Value Until Time 11
    17:00,                    !- Time 12
    0.742700729927007,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.81021897810219,         !- Value Until Time 13
    19:00,                    !- Time 14
    0.843978102189781,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.81021897810219,         !- Value Until Time 15
    21:00,                    !- Time 16
    0.793339416058394,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.776459854014598,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.742700729927007,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.69206204379562;         !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday12,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.610948905109489,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.595675182481752,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.580401459854014,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.565127737226277,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.54985401459854,         !- Value Until Time 5
    07:00,                    !- Time 6
    0.580401459854014,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.610948905109489,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.626222627737226,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.610948905109489,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.641496350364963,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.626222627737226,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.672043795620438,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.733138686131387,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.763686131386861,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.733138686131387,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.717864963503649,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.702591240875912,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.672043795620438,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.626222627737226;        !- Value Until Time 19

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule summer design,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule winter design,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint allday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday10,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday11,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res heating setpoint allday12,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    18:00,                    !- Time 3
    23.8888888888889,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint summer design,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.8888888888889;         !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint winter design,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    22:00,                    !- Time 3
    25.5555555555556,         !- Value Until Time 3
    24:00,                    !- Time 4
    22.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res cooling setpoint allday2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    22:00,                    !- Time 3
    25.5555555555556,         !- Value Until Time 3
    24:00,                    !- Time 4
    22.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res cooling setpoint allday3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    22:00,                    !- Time 3
    25.5555555555556,         !- Value Until Time 3
    24:00,                    !- Time 4
    22.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res cooling setpoint allday4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday10,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    02:00,                    !- Time 2
    22.7777777777778,         !- Value Until Time 2
    03:00,                    !- Time 3
    22.7777777777778,         !- Value Until Time 3
    04:00,                    !- Time 4
    23.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    23.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    23.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    23.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    25.5555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    25.5555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    25.5555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    25.5555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    25.5555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    25.5555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    25.5555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    25.5555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    25.5555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    25.5555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    25.5555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    25.5555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    25.5555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    25.5555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    25.5555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    22.7777777777778,         !- Value Until Time 23
    24:00,                    !- Time 24
    22.7777777777778;         !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday11,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    22:00,                    !- Time 3
    25.5555555555556,         !- Value Until Time 3
    24:00,                    !- Time 4
    22.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res cooling setpoint allday12,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.3333333333333,         !- Value Until Time 2
    22:00,                    !- Time 3
    25.5555555555556,         !- Value Until Time 3
    24:00,                    !- Time 4
    22.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint summer design,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.8888888888889;         !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint winter design,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday10,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday11,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday12,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday6,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday7,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday8,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday9,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday10,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday11,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday12,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday6,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday7,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday8,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday9,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday10,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday11,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday12,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday6,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday7,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday8,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday9,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    21:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule summer design,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule winter design,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday10,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday11,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday12,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday6,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday7,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday8,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday9,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    13:00,                    !- Time 1
    0,                        !- Value Until Time 1
    14:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule summer design,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 range exhaust schedule winter design,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 10,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 11,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 6,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 7,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 8,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 9,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    02:00,                    !- Time 2
    1,                        !- Value Until Time 2
    03:00,                    !- Time 3
    1,                        !- Value Until Time 3
    04:00,                    !- Time 4
    1,                        !- Value Until Time 4
    05:00,                    !- Time 5
    1,                        !- Value Until Time 5
    06:00,                    !- Time 6
    1,                        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    1,                        !- Value Until Time 8
    09:00,                    !- Time 9
    1,                        !- Value Until Time 9
    10:00,                    !- Time 10
    1,                        !- Value Until Time 10
    11:00,                    !- Time 11
    1,                        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    1,                        !- Value Until Time 13
    14:00,                    !- Time 14
    1,                        !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    1,                        !- Value Until Time 20
    21:00,                    !- Time 21
    1,                        !- Value Until Time 21
    22:00,                    !- Time 22
    1,                        !- Value Until Time 22
    23:00,                    !- Time 23
    1,                        !- Value Until Time 23
    24:00,                    !- Time 24
    1;                        !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 temp schedule allday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    22.7777777777777,         !- Value Until Time 2
    22:00,                    !- Time 3
    25,                       !- Value Until Time 3
    24:00,                    !- Time 4
    22.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday10,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.8888888888889,         !- Value Until Time 2
    18:00,                    !- Time 3
    24.4444444444445,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday11,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.4444444444445;         !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday12,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    22.7777777777777,         !- Value Until Time 2
    22:00,                    !- Time 3
    25,                       !- Value Until Time 3
    24:00,                    !- Time 4
    22.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    22.2222222222222,         !- Value Until Time 1
    07:00,                    !- Time 2
    22.7777777777777,         !- Value Until Time 2
    22:00,                    !- Time 3
    25,                       !- Value Until Time 3
    24:00,                    !- Time 4
    22.2222222222222;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.4444444444445;         !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.4444444444445;         !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.8888888888889,         !- Value Until Time 2
    18:00,                    !- Time 3
    24.4444444444445,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.8888888888889,         !- Value Until Time 2
    18:00,                    !- Time 3
    24.4444444444445,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.8888888888889,         !- Value Until Time 2
    18:00,                    !- Time 3
    24.4444444444445,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.8888888888889,         !- Value Until Time 2
    18:00,                    !- Time 3
    24.4444444444445,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    res nv_1 temp schedule allday9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    17.7777777777778,         !- Value Until Time 1
    07:00,                    !- Time 2
    23.8888888888889,         !- Value Until Time 2
    18:00,                    !- Time 3
    24.4444444444445,         !- Value Until Time 3
    24:00,                    !- Time 4
    17.7777777777778;         !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday10,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday11,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday12,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday9,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan1-Jan27,    !- Name
    res refrig schedule allday1,    !- Sunday ScheduleDay Name
    res refrig schedule allday1,    !- Monday ScheduleDay Name
    res refrig schedule allday1,    !- Tuesday ScheduleDay Name
    res refrig schedule allday1,    !- Wednesday ScheduleDay Name
    res refrig schedule allday1,    !- Thursday ScheduleDay Name
    res refrig schedule allday1,    !- Friday ScheduleDay Name
    res refrig schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan28-Feb3,    !- Name
    res refrig schedule allday1,    !- Sunday ScheduleDay Name
    res refrig schedule allday1,    !- Monday ScheduleDay Name
    res refrig schedule allday1,    !- Tuesday ScheduleDay Name
    res refrig schedule allday1,    !- Wednesday ScheduleDay Name
    res refrig schedule allday2,    !- Thursday ScheduleDay Name
    res refrig schedule allday2,    !- Friday ScheduleDay Name
    res refrig schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb4-Feb24,    !- Name
    res refrig schedule allday2,    !- Sunday ScheduleDay Name
    res refrig schedule allday2,    !- Monday ScheduleDay Name
    res refrig schedule allday2,    !- Tuesday ScheduleDay Name
    res refrig schedule allday2,    !- Wednesday ScheduleDay Name
    res refrig schedule allday2,    !- Thursday ScheduleDay Name
    res refrig schedule allday2,    !- Friday ScheduleDay Name
    res refrig schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb25-Mar3,    !- Name
    res refrig schedule allday2,    !- Sunday ScheduleDay Name
    res refrig schedule allday2,    !- Monday ScheduleDay Name
    res refrig schedule allday2,    !- Tuesday ScheduleDay Name
    res refrig schedule allday2,    !- Wednesday ScheduleDay Name
    res refrig schedule allday3,    !- Thursday ScheduleDay Name
    res refrig schedule allday3,    !- Friday ScheduleDay Name
    res refrig schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Mar4-Mar31,    !- Name
    res refrig schedule allday3,    !- Sunday ScheduleDay Name
    res refrig schedule allday3,    !- Monday ScheduleDay Name
    res refrig schedule allday3,    !- Tuesday ScheduleDay Name
    res refrig schedule allday3,    !- Wednesday ScheduleDay Name
    res refrig schedule allday3,    !- Thursday ScheduleDay Name
    res refrig schedule allday3,    !- Friday ScheduleDay Name
    res refrig schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr1-Apr28,    !- Name
    res refrig schedule allday4,    !- Sunday ScheduleDay Name
    res refrig schedule allday4,    !- Monday ScheduleDay Name
    res refrig schedule allday4,    !- Tuesday ScheduleDay Name
    res refrig schedule allday4,    !- Wednesday ScheduleDay Name
    res refrig schedule allday4,    !- Thursday ScheduleDay Name
    res refrig schedule allday4,    !- Friday ScheduleDay Name
    res refrig schedule allday4,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr29-May5,    !- Name
    res refrig schedule allday4,    !- Sunday ScheduleDay Name
    res refrig schedule allday4,    !- Monday ScheduleDay Name
    res refrig schedule allday5,    !- Tuesday ScheduleDay Name
    res refrig schedule allday5,    !- Wednesday ScheduleDay Name
    res refrig schedule allday5,    !- Thursday ScheduleDay Name
    res refrig schedule allday5,    !- Friday ScheduleDay Name
    res refrig schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - May6-May26,    !- Name
    res refrig schedule allday5,    !- Sunday ScheduleDay Name
    res refrig schedule allday5,    !- Monday ScheduleDay Name
    res refrig schedule allday5,    !- Tuesday ScheduleDay Name
    res refrig schedule allday5,    !- Wednesday ScheduleDay Name
    res refrig schedule allday5,    !- Thursday ScheduleDay Name
    res refrig schedule allday5,    !- Friday ScheduleDay Name
    res refrig schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - May27-Jun2,    !- Name
    res refrig schedule allday5,    !- Sunday ScheduleDay Name
    res refrig schedule allday5,    !- Monday ScheduleDay Name
    res refrig schedule allday5,    !- Tuesday ScheduleDay Name
    res refrig schedule allday5,    !- Wednesday ScheduleDay Name
    res refrig schedule allday5,    !- Thursday ScheduleDay Name
    res refrig schedule allday6,    !- Friday ScheduleDay Name
    res refrig schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jun3-Jun30,    !- Name
    res refrig schedule allday6,    !- Sunday ScheduleDay Name
    res refrig schedule allday6,    !- Monday ScheduleDay Name
    res refrig schedule allday6,    !- Tuesday ScheduleDay Name
    res refrig schedule allday6,    !- Wednesday ScheduleDay Name
    res refrig schedule allday6,    !- Thursday ScheduleDay Name
    res refrig schedule allday6,    !- Friday ScheduleDay Name
    res refrig schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul1-Jul28,    !- Name
    res refrig schedule allday7,    !- Sunday ScheduleDay Name
    res refrig schedule allday7,    !- Monday ScheduleDay Name
    res refrig schedule allday7,    !- Tuesday ScheduleDay Name
    res refrig schedule allday7,    !- Wednesday ScheduleDay Name
    res refrig schedule allday7,    !- Thursday ScheduleDay Name
    res refrig schedule allday7,    !- Friday ScheduleDay Name
    res refrig schedule allday7,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul29-Aug4,    !- Name
    res refrig schedule allday7,    !- Sunday ScheduleDay Name
    res refrig schedule allday7,    !- Monday ScheduleDay Name
    res refrig schedule allday7,    !- Tuesday ScheduleDay Name
    res refrig schedule allday8,    !- Wednesday ScheduleDay Name
    res refrig schedule allday8,    !- Thursday ScheduleDay Name
    res refrig schedule allday8,    !- Friday ScheduleDay Name
    res refrig schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug5-Aug25,    !- Name
    res refrig schedule allday8,    !- Sunday ScheduleDay Name
    res refrig schedule allday8,    !- Monday ScheduleDay Name
    res refrig schedule allday8,    !- Tuesday ScheduleDay Name
    res refrig schedule allday8,    !- Wednesday ScheduleDay Name
    res refrig schedule allday8,    !- Thursday ScheduleDay Name
    res refrig schedule allday8,    !- Friday ScheduleDay Name
    res refrig schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug26-Sep1,    !- Name
    res refrig schedule allday8,    !- Sunday ScheduleDay Name
    res refrig schedule allday8,    !- Monday ScheduleDay Name
    res refrig schedule allday8,    !- Tuesday ScheduleDay Name
    res refrig schedule allday8,    !- Wednesday ScheduleDay Name
    res refrig schedule allday8,    !- Thursday ScheduleDay Name
    res refrig schedule allday8,    !- Friday ScheduleDay Name
    res refrig schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Sep2-Sep29,    !- Name
    res refrig schedule allday9,    !- Sunday ScheduleDay Name
    res refrig schedule allday9,    !- Monday ScheduleDay Name
    res refrig schedule allday9,    !- Tuesday ScheduleDay Name
    res refrig schedule allday9,    !- Wednesday ScheduleDay Name
    res refrig schedule allday9,    !- Thursday ScheduleDay Name
    res refrig schedule allday9,    !- Friday ScheduleDay Name
    res refrig schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Sep30-Oct6,    !- Name
    res refrig schedule allday9,    !- Sunday ScheduleDay Name
    res refrig schedule allday10,    !- Monday ScheduleDay Name
    res refrig schedule allday10,    !- Tuesday ScheduleDay Name
    res refrig schedule allday10,    !- Wednesday ScheduleDay Name
    res refrig schedule allday10,    !- Thursday ScheduleDay Name
    res refrig schedule allday10,    !- Friday ScheduleDay Name
    res refrig schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct7-Oct27,    !- Name
    res refrig schedule allday10,    !- Sunday ScheduleDay Name
    res refrig schedule allday10,    !- Monday ScheduleDay Name
    res refrig schedule allday10,    !- Tuesday ScheduleDay Name
    res refrig schedule allday10,    !- Wednesday ScheduleDay Name
    res refrig schedule allday10,    !- Thursday ScheduleDay Name
    res refrig schedule allday10,    !- Friday ScheduleDay Name
    res refrig schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct28-Nov3,    !- Name
    res refrig schedule allday10,    !- Sunday ScheduleDay Name
    res refrig schedule allday10,    !- Monday ScheduleDay Name
    res refrig schedule allday10,    !- Tuesday ScheduleDay Name
    res refrig schedule allday10,    !- Wednesday ScheduleDay Name
    res refrig schedule allday11,    !- Thursday ScheduleDay Name
    res refrig schedule allday11,    !- Friday ScheduleDay Name
    res refrig schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov4-Nov24,    !- Name
    res refrig schedule allday11,    !- Sunday ScheduleDay Name
    res refrig schedule allday11,    !- Monday ScheduleDay Name
    res refrig schedule allday11,    !- Tuesday ScheduleDay Name
    res refrig schedule allday11,    !- Wednesday ScheduleDay Name
    res refrig schedule allday11,    !- Thursday ScheduleDay Name
    res refrig schedule allday11,    !- Friday ScheduleDay Name
    res refrig schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov25-Dec1,    !- Name
    res refrig schedule allday11,    !- Sunday ScheduleDay Name
    res refrig schedule allday11,    !- Monday ScheduleDay Name
    res refrig schedule allday11,    !- Tuesday ScheduleDay Name
    res refrig schedule allday11,    !- Wednesday ScheduleDay Name
    res refrig schedule allday11,    !- Thursday ScheduleDay Name
    res refrig schedule allday11,    !- Friday ScheduleDay Name
    res refrig schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Dec2-Dec31,    !- Name
    res refrig schedule allday12,    !- Sunday ScheduleDay Name
    res refrig schedule allday12,    !- Monday ScheduleDay Name
    res refrig schedule allday12,    !- Tuesday ScheduleDay Name
    res refrig schedule allday12,    !- Wednesday ScheduleDay Name
    res refrig schedule allday12,    !- Thursday ScheduleDay Name
    res refrig schedule allday12,    !- Friday ScheduleDay Name
    res refrig schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    res refrig schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res refrig schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jan1-Jan27,    !- Name
    res heating setpoint allday1,    !- Sunday ScheduleDay Name
    res heating setpoint allday1,    !- Monday ScheduleDay Name
    res heating setpoint allday1,    !- Tuesday ScheduleDay Name
    res heating setpoint allday1,    !- Wednesday ScheduleDay Name
    res heating setpoint allday1,    !- Thursday ScheduleDay Name
    res heating setpoint allday1,    !- Friday ScheduleDay Name
    res heating setpoint allday1,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jan28-Feb3,    !- Name
    res heating setpoint allday1,    !- Sunday ScheduleDay Name
    res heating setpoint allday1,    !- Monday ScheduleDay Name
    res heating setpoint allday1,    !- Tuesday ScheduleDay Name
    res heating setpoint allday1,    !- Wednesday ScheduleDay Name
    res heating setpoint allday2,    !- Thursday ScheduleDay Name
    res heating setpoint allday2,    !- Friday ScheduleDay Name
    res heating setpoint allday2,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Feb4-Feb24,    !- Name
    res heating setpoint allday2,    !- Sunday ScheduleDay Name
    res heating setpoint allday2,    !- Monday ScheduleDay Name
    res heating setpoint allday2,    !- Tuesday ScheduleDay Name
    res heating setpoint allday2,    !- Wednesday ScheduleDay Name
    res heating setpoint allday2,    !- Thursday ScheduleDay Name
    res heating setpoint allday2,    !- Friday ScheduleDay Name
    res heating setpoint allday2,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Feb25-Mar3,    !- Name
    res heating setpoint allday2,    !- Sunday ScheduleDay Name
    res heating setpoint allday2,    !- Monday ScheduleDay Name
    res heating setpoint allday2,    !- Tuesday ScheduleDay Name
    res heating setpoint allday2,    !- Wednesday ScheduleDay Name
    res heating setpoint allday3,    !- Thursday ScheduleDay Name
    res heating setpoint allday3,    !- Friday ScheduleDay Name
    res heating setpoint allday3,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Mar4-Mar31,    !- Name
    res heating setpoint allday3,    !- Sunday ScheduleDay Name
    res heating setpoint allday3,    !- Monday ScheduleDay Name
    res heating setpoint allday3,    !- Tuesday ScheduleDay Name
    res heating setpoint allday3,    !- Wednesday ScheduleDay Name
    res heating setpoint allday3,    !- Thursday ScheduleDay Name
    res heating setpoint allday3,    !- Friday ScheduleDay Name
    res heating setpoint allday3,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Apr1-Apr28,    !- Name
    res heating setpoint allday4,    !- Sunday ScheduleDay Name
    res heating setpoint allday4,    !- Monday ScheduleDay Name
    res heating setpoint allday4,    !- Tuesday ScheduleDay Name
    res heating setpoint allday4,    !- Wednesday ScheduleDay Name
    res heating setpoint allday4,    !- Thursday ScheduleDay Name
    res heating setpoint allday4,    !- Friday ScheduleDay Name
    res heating setpoint allday4,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Apr29-May5,    !- Name
    res heating setpoint allday4,    !- Sunday ScheduleDay Name
    res heating setpoint allday4,    !- Monday ScheduleDay Name
    res heating setpoint allday5,    !- Tuesday ScheduleDay Name
    res heating setpoint allday5,    !- Wednesday ScheduleDay Name
    res heating setpoint allday5,    !- Thursday ScheduleDay Name
    res heating setpoint allday5,    !- Friday ScheduleDay Name
    res heating setpoint allday5,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - May6-May26,    !- Name
    res heating setpoint allday5,    !- Sunday ScheduleDay Name
    res heating setpoint allday5,    !- Monday ScheduleDay Name
    res heating setpoint allday5,    !- Tuesday ScheduleDay Name
    res heating setpoint allday5,    !- Wednesday ScheduleDay Name
    res heating setpoint allday5,    !- Thursday ScheduleDay Name
    res heating setpoint allday5,    !- Friday ScheduleDay Name
    res heating setpoint allday5,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - May27-Jun2,    !- Name
    res heating setpoint allday5,    !- Sunday ScheduleDay Name
    res heating setpoint allday5,    !- Monday ScheduleDay Name
    res heating setpoint allday5,    !- Tuesday ScheduleDay Name
    res heating setpoint allday5,    !- Wednesday ScheduleDay Name
    res heating setpoint allday5,    !- Thursday ScheduleDay Name
    res heating setpoint allday6,    !- Friday ScheduleDay Name
    res heating setpoint allday6,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jun3-Jun30,    !- Name
    res heating setpoint allday6,    !- Sunday ScheduleDay Name
    res heating setpoint allday6,    !- Monday ScheduleDay Name
    res heating setpoint allday6,    !- Tuesday ScheduleDay Name
    res heating setpoint allday6,    !- Wednesday ScheduleDay Name
    res heating setpoint allday6,    !- Thursday ScheduleDay Name
    res heating setpoint allday6,    !- Friday ScheduleDay Name
    res heating setpoint allday6,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jul1-Jul28,    !- Name
    res heating setpoint allday7,    !- Sunday ScheduleDay Name
    res heating setpoint allday7,    !- Monday ScheduleDay Name
    res heating setpoint allday7,    !- Tuesday ScheduleDay Name
    res heating setpoint allday7,    !- Wednesday ScheduleDay Name
    res heating setpoint allday7,    !- Thursday ScheduleDay Name
    res heating setpoint allday7,    !- Friday ScheduleDay Name
    res heating setpoint allday7,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jul29-Aug4,    !- Name
    res heating setpoint allday7,    !- Sunday ScheduleDay Name
    res heating setpoint allday7,    !- Monday ScheduleDay Name
    res heating setpoint allday7,    !- Tuesday ScheduleDay Name
    res heating setpoint allday8,    !- Wednesday ScheduleDay Name
    res heating setpoint allday8,    !- Thursday ScheduleDay Name
    res heating setpoint allday8,    !- Friday ScheduleDay Name
    res heating setpoint allday8,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Aug5-Aug25,    !- Name
    res heating setpoint allday8,    !- Sunday ScheduleDay Name
    res heating setpoint allday8,    !- Monday ScheduleDay Name
    res heating setpoint allday8,    !- Tuesday ScheduleDay Name
    res heating setpoint allday8,    !- Wednesday ScheduleDay Name
    res heating setpoint allday8,    !- Thursday ScheduleDay Name
    res heating setpoint allday8,    !- Friday ScheduleDay Name
    res heating setpoint allday8,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Aug26-Sep1,    !- Name
    res heating setpoint allday8,    !- Sunday ScheduleDay Name
    res heating setpoint allday8,    !- Monday ScheduleDay Name
    res heating setpoint allday8,    !- Tuesday ScheduleDay Name
    res heating setpoint allday8,    !- Wednesday ScheduleDay Name
    res heating setpoint allday8,    !- Thursday ScheduleDay Name
    res heating setpoint allday8,    !- Friday ScheduleDay Name
    res heating setpoint allday9,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Sep2-Sep29,    !- Name
    res heating setpoint allday9,    !- Sunday ScheduleDay Name
    res heating setpoint allday9,    !- Monday ScheduleDay Name
    res heating setpoint allday9,    !- Tuesday ScheduleDay Name
    res heating setpoint allday9,    !- Wednesday ScheduleDay Name
    res heating setpoint allday9,    !- Thursday ScheduleDay Name
    res heating setpoint allday9,    !- Friday ScheduleDay Name
    res heating setpoint allday9,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Sep30-Oct6,    !- Name
    res heating setpoint allday9,    !- Sunday ScheduleDay Name
    res heating setpoint allday10,    !- Monday ScheduleDay Name
    res heating setpoint allday10,    !- Tuesday ScheduleDay Name
    res heating setpoint allday10,    !- Wednesday ScheduleDay Name
    res heating setpoint allday10,    !- Thursday ScheduleDay Name
    res heating setpoint allday10,    !- Friday ScheduleDay Name
    res heating setpoint allday10,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Oct7-Oct27,    !- Name
    res heating setpoint allday10,    !- Sunday ScheduleDay Name
    res heating setpoint allday10,    !- Monday ScheduleDay Name
    res heating setpoint allday10,    !- Tuesday ScheduleDay Name
    res heating setpoint allday10,    !- Wednesday ScheduleDay Name
    res heating setpoint allday10,    !- Thursday ScheduleDay Name
    res heating setpoint allday10,    !- Friday ScheduleDay Name
    res heating setpoint allday10,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Oct28-Nov3,    !- Name
    res heating setpoint allday10,    !- Sunday ScheduleDay Name
    res heating setpoint allday10,    !- Monday ScheduleDay Name
    res heating setpoint allday10,    !- Tuesday ScheduleDay Name
    res heating setpoint allday10,    !- Wednesday ScheduleDay Name
    res heating setpoint allday11,    !- Thursday ScheduleDay Name
    res heating setpoint allday11,    !- Friday ScheduleDay Name
    res heating setpoint allday11,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Nov4-Nov24,    !- Name
    res heating setpoint allday11,    !- Sunday ScheduleDay Name
    res heating setpoint allday11,    !- Monday ScheduleDay Name
    res heating setpoint allday11,    !- Tuesday ScheduleDay Name
    res heating setpoint allday11,    !- Wednesday ScheduleDay Name
    res heating setpoint allday11,    !- Thursday ScheduleDay Name
    res heating setpoint allday11,    !- Friday ScheduleDay Name
    res heating setpoint allday11,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Nov25-Dec1,    !- Name
    res heating setpoint allday11,    !- Sunday ScheduleDay Name
    res heating setpoint allday11,    !- Monday ScheduleDay Name
    res heating setpoint allday11,    !- Tuesday ScheduleDay Name
    res heating setpoint allday11,    !- Wednesday ScheduleDay Name
    res heating setpoint allday11,    !- Thursday ScheduleDay Name
    res heating setpoint allday11,    !- Friday ScheduleDay Name
    res heating setpoint allday12,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Dec2-Dec31,    !- Name
    res heating setpoint allday12,    !- Sunday ScheduleDay Name
    res heating setpoint allday12,    !- Monday ScheduleDay Name
    res heating setpoint allday12,    !- Tuesday ScheduleDay Name
    res heating setpoint allday12,    !- Wednesday ScheduleDay Name
    res heating setpoint allday12,    !- Thursday ScheduleDay Name
    res heating setpoint allday12,    !- Friday ScheduleDay Name
    res heating setpoint allday12,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    res heating setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res heating setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jan1-Jan27,    !- Name
    res cooling setpoint allday1,    !- Sunday ScheduleDay Name
    res cooling setpoint allday1,    !- Monday ScheduleDay Name
    res cooling setpoint allday1,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday1,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday1,    !- Thursday ScheduleDay Name
    res cooling setpoint allday1,    !- Friday ScheduleDay Name
    res cooling setpoint allday1,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jan28-Feb3,    !- Name
    res cooling setpoint allday1,    !- Sunday ScheduleDay Name
    res cooling setpoint allday1,    !- Monday ScheduleDay Name
    res cooling setpoint allday1,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday1,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday2,    !- Thursday ScheduleDay Name
    res cooling setpoint allday2,    !- Friday ScheduleDay Name
    res cooling setpoint allday2,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Feb4-Feb24,    !- Name
    res cooling setpoint allday2,    !- Sunday ScheduleDay Name
    res cooling setpoint allday2,    !- Monday ScheduleDay Name
    res cooling setpoint allday2,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday2,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday2,    !- Thursday ScheduleDay Name
    res cooling setpoint allday2,    !- Friday ScheduleDay Name
    res cooling setpoint allday2,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Feb25-Mar3,    !- Name
    res cooling setpoint allday2,    !- Sunday ScheduleDay Name
    res cooling setpoint allday2,    !- Monday ScheduleDay Name
    res cooling setpoint allday2,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday2,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday3,    !- Thursday ScheduleDay Name
    res cooling setpoint allday3,    !- Friday ScheduleDay Name
    res cooling setpoint allday3,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Mar4-Mar31,    !- Name
    res cooling setpoint allday3,    !- Sunday ScheduleDay Name
    res cooling setpoint allday3,    !- Monday ScheduleDay Name
    res cooling setpoint allday3,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday3,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday3,    !- Thursday ScheduleDay Name
    res cooling setpoint allday3,    !- Friday ScheduleDay Name
    res cooling setpoint allday3,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Apr1-Apr28,    !- Name
    res cooling setpoint allday4,    !- Sunday ScheduleDay Name
    res cooling setpoint allday4,    !- Monday ScheduleDay Name
    res cooling setpoint allday4,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday4,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday4,    !- Thursday ScheduleDay Name
    res cooling setpoint allday4,    !- Friday ScheduleDay Name
    res cooling setpoint allday4,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Apr29-May5,    !- Name
    res cooling setpoint allday4,    !- Sunday ScheduleDay Name
    res cooling setpoint allday4,    !- Monday ScheduleDay Name
    res cooling setpoint allday5,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday5,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday5,    !- Thursday ScheduleDay Name
    res cooling setpoint allday5,    !- Friday ScheduleDay Name
    res cooling setpoint allday5,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - May6-May26,    !- Name
    res cooling setpoint allday5,    !- Sunday ScheduleDay Name
    res cooling setpoint allday5,    !- Monday ScheduleDay Name
    res cooling setpoint allday5,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday5,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday5,    !- Thursday ScheduleDay Name
    res cooling setpoint allday5,    !- Friday ScheduleDay Name
    res cooling setpoint allday5,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - May27-Jun2,    !- Name
    res cooling setpoint allday5,    !- Sunday ScheduleDay Name
    res cooling setpoint allday5,    !- Monday ScheduleDay Name
    res cooling setpoint allday5,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday5,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday5,    !- Thursday ScheduleDay Name
    res cooling setpoint allday6,    !- Friday ScheduleDay Name
    res cooling setpoint allday6,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jun3-Jun30,    !- Name
    res cooling setpoint allday6,    !- Sunday ScheduleDay Name
    res cooling setpoint allday6,    !- Monday ScheduleDay Name
    res cooling setpoint allday6,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday6,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday6,    !- Thursday ScheduleDay Name
    res cooling setpoint allday6,    !- Friday ScheduleDay Name
    res cooling setpoint allday6,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jul1-Jul28,    !- Name
    res cooling setpoint allday7,    !- Sunday ScheduleDay Name
    res cooling setpoint allday7,    !- Monday ScheduleDay Name
    res cooling setpoint allday7,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday7,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday7,    !- Thursday ScheduleDay Name
    res cooling setpoint allday7,    !- Friday ScheduleDay Name
    res cooling setpoint allday7,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jul29-Aug4,    !- Name
    res cooling setpoint allday7,    !- Sunday ScheduleDay Name
    res cooling setpoint allday7,    !- Monday ScheduleDay Name
    res cooling setpoint allday7,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday8,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday8,    !- Thursday ScheduleDay Name
    res cooling setpoint allday8,    !- Friday ScheduleDay Name
    res cooling setpoint allday8,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Aug5-Aug25,    !- Name
    res cooling setpoint allday8,    !- Sunday ScheduleDay Name
    res cooling setpoint allday8,    !- Monday ScheduleDay Name
    res cooling setpoint allday8,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday8,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday8,    !- Thursday ScheduleDay Name
    res cooling setpoint allday8,    !- Friday ScheduleDay Name
    res cooling setpoint allday8,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Aug26-Sep1,    !- Name
    res cooling setpoint allday8,    !- Sunday ScheduleDay Name
    res cooling setpoint allday8,    !- Monday ScheduleDay Name
    res cooling setpoint allday8,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday8,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday8,    !- Thursday ScheduleDay Name
    res cooling setpoint allday8,    !- Friday ScheduleDay Name
    res cooling setpoint allday9,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Sep2-Sep29,    !- Name
    res cooling setpoint allday9,    !- Sunday ScheduleDay Name
    res cooling setpoint allday9,    !- Monday ScheduleDay Name
    res cooling setpoint allday9,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday9,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday9,    !- Thursday ScheduleDay Name
    res cooling setpoint allday9,    !- Friday ScheduleDay Name
    res cooling setpoint allday9,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Sep30-Oct6,    !- Name
    res cooling setpoint allday9,    !- Sunday ScheduleDay Name
    res cooling setpoint allday10,    !- Monday ScheduleDay Name
    res cooling setpoint allday10,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday10,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday10,    !- Thursday ScheduleDay Name
    res cooling setpoint allday10,    !- Friday ScheduleDay Name
    res cooling setpoint allday10,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Oct7-Oct27,    !- Name
    res cooling setpoint allday10,    !- Sunday ScheduleDay Name
    res cooling setpoint allday10,    !- Monday ScheduleDay Name
    res cooling setpoint allday10,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday10,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday10,    !- Thursday ScheduleDay Name
    res cooling setpoint allday10,    !- Friday ScheduleDay Name
    res cooling setpoint allday10,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Oct28-Nov3,    !- Name
    res cooling setpoint allday10,    !- Sunday ScheduleDay Name
    res cooling setpoint allday10,    !- Monday ScheduleDay Name
    res cooling setpoint allday10,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday10,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday11,    !- Thursday ScheduleDay Name
    res cooling setpoint allday11,    !- Friday ScheduleDay Name
    res cooling setpoint allday11,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Nov4-Nov24,    !- Name
    res cooling setpoint allday11,    !- Sunday ScheduleDay Name
    res cooling setpoint allday11,    !- Monday ScheduleDay Name
    res cooling setpoint allday11,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday11,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday11,    !- Thursday ScheduleDay Name
    res cooling setpoint allday11,    !- Friday ScheduleDay Name
    res cooling setpoint allday11,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Nov25-Dec1,    !- Name
    res cooling setpoint allday11,    !- Sunday ScheduleDay Name
    res cooling setpoint allday11,    !- Monday ScheduleDay Name
    res cooling setpoint allday11,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday11,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday11,    !- Thursday ScheduleDay Name
    res cooling setpoint allday11,    !- Friday ScheduleDay Name
    res cooling setpoint allday12,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Dec2-Dec31,    !- Name
    res cooling setpoint allday12,    !- Sunday ScheduleDay Name
    res cooling setpoint allday12,    !- Monday ScheduleDay Name
    res cooling setpoint allday12,    !- Tuesday ScheduleDay Name
    res cooling setpoint allday12,    !- Wednesday ScheduleDay Name
    res cooling setpoint allday12,    !- Thursday ScheduleDay Name
    res cooling setpoint allday12,    !- Friday ScheduleDay Name
    res cooling setpoint allday12,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    res cooling setpoint summer design,    !- SummerDesignDay ScheduleDay Name
    res cooling setpoint winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jan1-Jan27,    !- Name
    res cooling season allday1,    !- Sunday ScheduleDay Name
    res cooling season allday1,    !- Monday ScheduleDay Name
    res cooling season allday1,    !- Tuesday ScheduleDay Name
    res cooling season allday1,    !- Wednesday ScheduleDay Name
    res cooling season allday1,    !- Thursday ScheduleDay Name
    res cooling season allday1,    !- Friday ScheduleDay Name
    res cooling season allday1,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jan28-Feb3,    !- Name
    res cooling season allday1,    !- Sunday ScheduleDay Name
    res cooling season allday1,    !- Monday ScheduleDay Name
    res cooling season allday1,    !- Tuesday ScheduleDay Name
    res cooling season allday1,    !- Wednesday ScheduleDay Name
    res cooling season allday2,    !- Thursday ScheduleDay Name
    res cooling season allday2,    !- Friday ScheduleDay Name
    res cooling season allday2,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Feb4-Feb24,    !- Name
    res cooling season allday2,    !- Sunday ScheduleDay Name
    res cooling season allday2,    !- Monday ScheduleDay Name
    res cooling season allday2,    !- Tuesday ScheduleDay Name
    res cooling season allday2,    !- Wednesday ScheduleDay Name
    res cooling season allday2,    !- Thursday ScheduleDay Name
    res cooling season allday2,    !- Friday ScheduleDay Name
    res cooling season allday2,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Feb25-Mar3,    !- Name
    res cooling season allday2,    !- Sunday ScheduleDay Name
    res cooling season allday2,    !- Monday ScheduleDay Name
    res cooling season allday2,    !- Tuesday ScheduleDay Name
    res cooling season allday2,    !- Wednesday ScheduleDay Name
    res cooling season allday3,    !- Thursday ScheduleDay Name
    res cooling season allday3,    !- Friday ScheduleDay Name
    res cooling season allday3,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Mar4-Mar31,    !- Name
    res cooling season allday3,    !- Sunday ScheduleDay Name
    res cooling season allday3,    !- Monday ScheduleDay Name
    res cooling season allday3,    !- Tuesday ScheduleDay Name
    res cooling season allday3,    !- Wednesday ScheduleDay Name
    res cooling season allday3,    !- Thursday ScheduleDay Name
    res cooling season allday3,    !- Friday ScheduleDay Name
    res cooling season allday3,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Apr1-Apr28,    !- Name
    res cooling season allday4,    !- Sunday ScheduleDay Name
    res cooling season allday4,    !- Monday ScheduleDay Name
    res cooling season allday4,    !- Tuesday ScheduleDay Name
    res cooling season allday4,    !- Wednesday ScheduleDay Name
    res cooling season allday4,    !- Thursday ScheduleDay Name
    res cooling season allday4,    !- Friday ScheduleDay Name
    res cooling season allday4,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Apr29-May5,    !- Name
    res cooling season allday4,    !- Sunday ScheduleDay Name
    res cooling season allday4,    !- Monday ScheduleDay Name
    res cooling season allday5,    !- Tuesday ScheduleDay Name
    res cooling season allday5,    !- Wednesday ScheduleDay Name
    res cooling season allday5,    !- Thursday ScheduleDay Name
    res cooling season allday5,    !- Friday ScheduleDay Name
    res cooling season allday5,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - May6-May26,    !- Name
    res cooling season allday5,    !- Sunday ScheduleDay Name
    res cooling season allday5,    !- Monday ScheduleDay Name
    res cooling season allday5,    !- Tuesday ScheduleDay Name
    res cooling season allday5,    !- Wednesday ScheduleDay Name
    res cooling season allday5,    !- Thursday ScheduleDay Name
    res cooling season allday5,    !- Friday ScheduleDay Name
    res cooling season allday5,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - May27-Jun2,    !- Name
    res cooling season allday5,    !- Sunday ScheduleDay Name
    res cooling season allday5,    !- Monday ScheduleDay Name
    res cooling season allday5,    !- Tuesday ScheduleDay Name
    res cooling season allday5,    !- Wednesday ScheduleDay Name
    res cooling season allday5,    !- Thursday ScheduleDay Name
    res cooling season allday6,    !- Friday ScheduleDay Name
    res cooling season allday6,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jun3-Jun30,    !- Name
    res cooling season allday6,    !- Sunday ScheduleDay Name
    res cooling season allday6,    !- Monday ScheduleDay Name
    res cooling season allday6,    !- Tuesday ScheduleDay Name
    res cooling season allday6,    !- Wednesday ScheduleDay Name
    res cooling season allday6,    !- Thursday ScheduleDay Name
    res cooling season allday6,    !- Friday ScheduleDay Name
    res cooling season allday6,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jul1-Jul28,    !- Name
    res cooling season allday7,    !- Sunday ScheduleDay Name
    res cooling season allday7,    !- Monday ScheduleDay Name
    res cooling season allday7,    !- Tuesday ScheduleDay Name
    res cooling season allday7,    !- Wednesday ScheduleDay Name
    res cooling season allday7,    !- Thursday ScheduleDay Name
    res cooling season allday7,    !- Friday ScheduleDay Name
    res cooling season allday7,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jul29-Aug4,    !- Name
    res cooling season allday7,    !- Sunday ScheduleDay Name
    res cooling season allday7,    !- Monday ScheduleDay Name
    res cooling season allday7,    !- Tuesday ScheduleDay Name
    res cooling season allday8,    !- Wednesday ScheduleDay Name
    res cooling season allday8,    !- Thursday ScheduleDay Name
    res cooling season allday8,    !- Friday ScheduleDay Name
    res cooling season allday8,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Aug5-Aug25,    !- Name
    res cooling season allday8,    !- Sunday ScheduleDay Name
    res cooling season allday8,    !- Monday ScheduleDay Name
    res cooling season allday8,    !- Tuesday ScheduleDay Name
    res cooling season allday8,    !- Wednesday ScheduleDay Name
    res cooling season allday8,    !- Thursday ScheduleDay Name
    res cooling season allday8,    !- Friday ScheduleDay Name
    res cooling season allday8,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Aug26-Sep1,    !- Name
    res cooling season allday8,    !- Sunday ScheduleDay Name
    res cooling season allday8,    !- Monday ScheduleDay Name
    res cooling season allday8,    !- Tuesday ScheduleDay Name
    res cooling season allday8,    !- Wednesday ScheduleDay Name
    res cooling season allday8,    !- Thursday ScheduleDay Name
    res cooling season allday8,    !- Friday ScheduleDay Name
    res cooling season allday9,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Sep2-Sep29,    !- Name
    res cooling season allday9,    !- Sunday ScheduleDay Name
    res cooling season allday9,    !- Monday ScheduleDay Name
    res cooling season allday9,    !- Tuesday ScheduleDay Name
    res cooling season allday9,    !- Wednesday ScheduleDay Name
    res cooling season allday9,    !- Thursday ScheduleDay Name
    res cooling season allday9,    !- Friday ScheduleDay Name
    res cooling season allday9,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Sep30-Oct6,    !- Name
    res cooling season allday9,    !- Sunday ScheduleDay Name
    res cooling season allday10,    !- Monday ScheduleDay Name
    res cooling season allday10,    !- Tuesday ScheduleDay Name
    res cooling season allday10,    !- Wednesday ScheduleDay Name
    res cooling season allday10,    !- Thursday ScheduleDay Name
    res cooling season allday10,    !- Friday ScheduleDay Name
    res cooling season allday10,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Oct7-Oct27,    !- Name
    res cooling season allday10,    !- Sunday ScheduleDay Name
    res cooling season allday10,    !- Monday ScheduleDay Name
    res cooling season allday10,    !- Tuesday ScheduleDay Name
    res cooling season allday10,    !- Wednesday ScheduleDay Name
    res cooling season allday10,    !- Thursday ScheduleDay Name
    res cooling season allday10,    !- Friday ScheduleDay Name
    res cooling season allday10,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Oct28-Nov3,    !- Name
    res cooling season allday10,    !- Sunday ScheduleDay Name
    res cooling season allday10,    !- Monday ScheduleDay Name
    res cooling season allday10,    !- Tuesday ScheduleDay Name
    res cooling season allday10,    !- Wednesday ScheduleDay Name
    res cooling season allday11,    !- Thursday ScheduleDay Name
    res cooling season allday11,    !- Friday ScheduleDay Name
    res cooling season allday11,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Nov4-Nov24,    !- Name
    res cooling season allday11,    !- Sunday ScheduleDay Name
    res cooling season allday11,    !- Monday ScheduleDay Name
    res cooling season allday11,    !- Tuesday ScheduleDay Name
    res cooling season allday11,    !- Wednesday ScheduleDay Name
    res cooling season allday11,    !- Thursday ScheduleDay Name
    res cooling season allday11,    !- Friday ScheduleDay Name
    res cooling season allday11,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Nov25-Dec1,    !- Name
    res cooling season allday11,    !- Sunday ScheduleDay Name
    res cooling season allday11,    !- Monday ScheduleDay Name
    res cooling season allday11,    !- Tuesday ScheduleDay Name
    res cooling season allday11,    !- Wednesday ScheduleDay Name
    res cooling season allday11,    !- Thursday ScheduleDay Name
    res cooling season allday11,    !- Friday ScheduleDay Name
    res cooling season allday12,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res cooling season Week Rule - Dec2-Dec31,    !- Name
    res cooling season allday12,    !- Sunday ScheduleDay Name
    res cooling season allday12,    !- Monday ScheduleDay Name
    res cooling season allday12,    !- Tuesday ScheduleDay Name
    res cooling season allday12,    !- Wednesday ScheduleDay Name
    res cooling season allday12,    !- Thursday ScheduleDay Name
    res cooling season allday12,    !- Friday ScheduleDay Name
    res cooling season allday12,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Jan1-Jan27,    !- Name
    res heating season allday1,    !- Sunday ScheduleDay Name
    res heating season allday1,    !- Monday ScheduleDay Name
    res heating season allday1,    !- Tuesday ScheduleDay Name
    res heating season allday1,    !- Wednesday ScheduleDay Name
    res heating season allday1,    !- Thursday ScheduleDay Name
    res heating season allday1,    !- Friday ScheduleDay Name
    res heating season allday1,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Jan28-Feb3,    !- Name
    res heating season allday1,    !- Sunday ScheduleDay Name
    res heating season allday1,    !- Monday ScheduleDay Name
    res heating season allday1,    !- Tuesday ScheduleDay Name
    res heating season allday1,    !- Wednesday ScheduleDay Name
    res heating season allday2,    !- Thursday ScheduleDay Name
    res heating season allday2,    !- Friday ScheduleDay Name
    res heating season allday2,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Feb4-Feb24,    !- Name
    res heating season allday2,    !- Sunday ScheduleDay Name
    res heating season allday2,    !- Monday ScheduleDay Name
    res heating season allday2,    !- Tuesday ScheduleDay Name
    res heating season allday2,    !- Wednesday ScheduleDay Name
    res heating season allday2,    !- Thursday ScheduleDay Name
    res heating season allday2,    !- Friday ScheduleDay Name
    res heating season allday2,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Feb25-Mar3,    !- Name
    res heating season allday2,    !- Sunday ScheduleDay Name
    res heating season allday2,    !- Monday ScheduleDay Name
    res heating season allday2,    !- Tuesday ScheduleDay Name
    res heating season allday2,    !- Wednesday ScheduleDay Name
    res heating season allday3,    !- Thursday ScheduleDay Name
    res heating season allday3,    !- Friday ScheduleDay Name
    res heating season allday3,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Mar4-Mar31,    !- Name
    res heating season allday3,    !- Sunday ScheduleDay Name
    res heating season allday3,    !- Monday ScheduleDay Name
    res heating season allday3,    !- Tuesday ScheduleDay Name
    res heating season allday3,    !- Wednesday ScheduleDay Name
    res heating season allday3,    !- Thursday ScheduleDay Name
    res heating season allday3,    !- Friday ScheduleDay Name
    res heating season allday3,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Apr1-Apr28,    !- Name
    res heating season allday4,    !- Sunday ScheduleDay Name
    res heating season allday4,    !- Monday ScheduleDay Name
    res heating season allday4,    !- Tuesday ScheduleDay Name
    res heating season allday4,    !- Wednesday ScheduleDay Name
    res heating season allday4,    !- Thursday ScheduleDay Name
    res heating season allday4,    !- Friday ScheduleDay Name
    res heating season allday4,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Apr29-May5,    !- Name
    res heating season allday4,    !- Sunday ScheduleDay Name
    res heating season allday4,    !- Monday ScheduleDay Name
    res heating season allday5,    !- Tuesday ScheduleDay Name
    res heating season allday5,    !- Wednesday ScheduleDay Name
    res heating season allday5,    !- Thursday ScheduleDay Name
    res heating season allday5,    !- Friday ScheduleDay Name
    res heating season allday5,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - May6-May26,    !- Name
    res heating season allday5,    !- Sunday ScheduleDay Name
    res heating season allday5,    !- Monday ScheduleDay Name
    res heating season allday5,    !- Tuesday ScheduleDay Name
    res heating season allday5,    !- Wednesday ScheduleDay Name
    res heating season allday5,    !- Thursday ScheduleDay Name
    res heating season allday5,    !- Friday ScheduleDay Name
    res heating season allday5,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - May27-Jun2,    !- Name
    res heating season allday5,    !- Sunday ScheduleDay Name
    res heating season allday5,    !- Monday ScheduleDay Name
    res heating season allday5,    !- Tuesday ScheduleDay Name
    res heating season allday5,    !- Wednesday ScheduleDay Name
    res heating season allday5,    !- Thursday ScheduleDay Name
    res heating season allday6,    !- Friday ScheduleDay Name
    res heating season allday6,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Jun3-Jun30,    !- Name
    res heating season allday6,    !- Sunday ScheduleDay Name
    res heating season allday6,    !- Monday ScheduleDay Name
    res heating season allday6,    !- Tuesday ScheduleDay Name
    res heating season allday6,    !- Wednesday ScheduleDay Name
    res heating season allday6,    !- Thursday ScheduleDay Name
    res heating season allday6,    !- Friday ScheduleDay Name
    res heating season allday6,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Jul1-Jul28,    !- Name
    res heating season allday7,    !- Sunday ScheduleDay Name
    res heating season allday7,    !- Monday ScheduleDay Name
    res heating season allday7,    !- Tuesday ScheduleDay Name
    res heating season allday7,    !- Wednesday ScheduleDay Name
    res heating season allday7,    !- Thursday ScheduleDay Name
    res heating season allday7,    !- Friday ScheduleDay Name
    res heating season allday7,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Jul29-Aug4,    !- Name
    res heating season allday7,    !- Sunday ScheduleDay Name
    res heating season allday7,    !- Monday ScheduleDay Name
    res heating season allday7,    !- Tuesday ScheduleDay Name
    res heating season allday8,    !- Wednesday ScheduleDay Name
    res heating season allday8,    !- Thursday ScheduleDay Name
    res heating season allday8,    !- Friday ScheduleDay Name
    res heating season allday8,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Aug5-Aug25,    !- Name
    res heating season allday8,    !- Sunday ScheduleDay Name
    res heating season allday8,    !- Monday ScheduleDay Name
    res heating season allday8,    !- Tuesday ScheduleDay Name
    res heating season allday8,    !- Wednesday ScheduleDay Name
    res heating season allday8,    !- Thursday ScheduleDay Name
    res heating season allday8,    !- Friday ScheduleDay Name
    res heating season allday8,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Aug26-Sep1,    !- Name
    res heating season allday8,    !- Sunday ScheduleDay Name
    res heating season allday8,    !- Monday ScheduleDay Name
    res heating season allday8,    !- Tuesday ScheduleDay Name
    res heating season allday8,    !- Wednesday ScheduleDay Name
    res heating season allday8,    !- Thursday ScheduleDay Name
    res heating season allday8,    !- Friday ScheduleDay Name
    res heating season allday9,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Sep2-Sep29,    !- Name
    res heating season allday9,    !- Sunday ScheduleDay Name
    res heating season allday9,    !- Monday ScheduleDay Name
    res heating season allday9,    !- Tuesday ScheduleDay Name
    res heating season allday9,    !- Wednesday ScheduleDay Name
    res heating season allday9,    !- Thursday ScheduleDay Name
    res heating season allday9,    !- Friday ScheduleDay Name
    res heating season allday9,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Sep30-Oct6,    !- Name
    res heating season allday9,    !- Sunday ScheduleDay Name
    res heating season allday10,    !- Monday ScheduleDay Name
    res heating season allday10,    !- Tuesday ScheduleDay Name
    res heating season allday10,    !- Wednesday ScheduleDay Name
    res heating season allday10,    !- Thursday ScheduleDay Name
    res heating season allday10,    !- Friday ScheduleDay Name
    res heating season allday10,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Oct7-Oct27,    !- Name
    res heating season allday10,    !- Sunday ScheduleDay Name
    res heating season allday10,    !- Monday ScheduleDay Name
    res heating season allday10,    !- Tuesday ScheduleDay Name
    res heating season allday10,    !- Wednesday ScheduleDay Name
    res heating season allday10,    !- Thursday ScheduleDay Name
    res heating season allday10,    !- Friday ScheduleDay Name
    res heating season allday10,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Oct28-Nov3,    !- Name
    res heating season allday10,    !- Sunday ScheduleDay Name
    res heating season allday10,    !- Monday ScheduleDay Name
    res heating season allday10,    !- Tuesday ScheduleDay Name
    res heating season allday10,    !- Wednesday ScheduleDay Name
    res heating season allday11,    !- Thursday ScheduleDay Name
    res heating season allday11,    !- Friday ScheduleDay Name
    res heating season allday11,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Nov4-Nov24,    !- Name
    res heating season allday11,    !- Sunday ScheduleDay Name
    res heating season allday11,    !- Monday ScheduleDay Name
    res heating season allday11,    !- Tuesday ScheduleDay Name
    res heating season allday11,    !- Wednesday ScheduleDay Name
    res heating season allday11,    !- Thursday ScheduleDay Name
    res heating season allday11,    !- Friday ScheduleDay Name
    res heating season allday11,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Nov25-Dec1,    !- Name
    res heating season allday11,    !- Sunday ScheduleDay Name
    res heating season allday11,    !- Monday ScheduleDay Name
    res heating season allday11,    !- Tuesday ScheduleDay Name
    res heating season allday11,    !- Wednesday ScheduleDay Name
    res heating season allday11,    !- Thursday ScheduleDay Name
    res heating season allday11,    !- Friday ScheduleDay Name
    res heating season allday12,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res heating season Week Rule - Dec2-Dec31,    !- Name
    res heating season allday12,    !- Sunday ScheduleDay Name
    res heating season allday12,    !- Monday ScheduleDay Name
    res heating season allday12,    !- Tuesday ScheduleDay Name
    res heating season allday12,    !- Wednesday ScheduleDay Name
    res heating season allday12,    !- Thursday ScheduleDay Name
    res heating season allday12,    !- Friday ScheduleDay Name
    res heating season allday12,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan27,    !- Name
    res mv_1 bath exhaust schedule allday1,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan28-Feb3,    !- Name
    res mv_1 bath exhaust schedule allday1,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday1,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb4-Feb24,    !- Name
    res mv_1 bath exhaust schedule allday2,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb25-Mar3,    !- Name
    res mv_1 bath exhaust schedule allday2,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday2,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Mar4-Mar31,    !- Name
    res mv_1 bath exhaust schedule allday3,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr1-Apr28,    !- Name
    res mv_1 bath exhaust schedule allday4,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr29-May5,    !- Name
    res mv_1 bath exhaust schedule allday4,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday4,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May6-May26,    !- Name
    res mv_1 bath exhaust schedule allday5,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May27-Jun2,    !- Name
    res mv_1 bath exhaust schedule allday5,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday5,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jun3-Jun30,    !- Name
    res mv_1 bath exhaust schedule allday6,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul1-Jul28,    !- Name
    res mv_1 bath exhaust schedule allday7,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul29-Aug4,    !- Name
    res mv_1 bath exhaust schedule allday7,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday7,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug5-Aug25,    !- Name
    res mv_1 bath exhaust schedule allday8,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug26-Sep1,    !- Name
    res mv_1 bath exhaust schedule allday8,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday8,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Sep2-Sep29,    !- Name
    res mv_1 bath exhaust schedule allday9,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Sep30-Oct6,    !- Name
    res mv_1 bath exhaust schedule allday9,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct7-Oct27,    !- Name
    res mv_1 bath exhaust schedule allday10,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct28-Nov3,    !- Name
    res mv_1 bath exhaust schedule allday10,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday10,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov4-Nov24,    !- Name
    res mv_1 bath exhaust schedule allday11,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov25-Dec1,    !- Name
    res mv_1 bath exhaust schedule allday11,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday11,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Dec2-Dec31,    !- Name
    res mv_1 bath exhaust schedule allday12,    !- Sunday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Monday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Tuesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Wednesday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Thursday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Friday ScheduleDay Name
    res mv_1 bath exhaust schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    res mv_1 bath exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 bath exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan27,    !- Name
    res mv_1 range exhaust schedule allday1,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan28-Feb3,    !- Name
    res mv_1 range exhaust schedule allday1,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday1,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb4-Feb24,    !- Name
    res mv_1 range exhaust schedule allday2,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb25-Mar3,    !- Name
    res mv_1 range exhaust schedule allday2,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday2,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Mar4-Mar31,    !- Name
    res mv_1 range exhaust schedule allday3,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr1-Apr28,    !- Name
    res mv_1 range exhaust schedule allday4,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr29-May5,    !- Name
    res mv_1 range exhaust schedule allday4,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday4,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May6-May26,    !- Name
    res mv_1 range exhaust schedule allday5,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May27-Jun2,    !- Name
    res mv_1 range exhaust schedule allday5,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday5,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jun3-Jun30,    !- Name
    res mv_1 range exhaust schedule allday6,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul1-Jul28,    !- Name
    res mv_1 range exhaust schedule allday7,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul29-Aug4,    !- Name
    res mv_1 range exhaust schedule allday7,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday7,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug5-Aug25,    !- Name
    res mv_1 range exhaust schedule allday8,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug26-Sep1,    !- Name
    res mv_1 range exhaust schedule allday8,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday8,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Sep2-Sep29,    !- Name
    res mv_1 range exhaust schedule allday9,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Sep30-Oct6,    !- Name
    res mv_1 range exhaust schedule allday9,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct7-Oct27,    !- Name
    res mv_1 range exhaust schedule allday10,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct28-Nov3,    !- Name
    res mv_1 range exhaust schedule allday10,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday10,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov4-Nov24,    !- Name
    res mv_1 range exhaust schedule allday11,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov25-Dec1,    !- Name
    res mv_1 range exhaust schedule allday11,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday11,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Dec2-Dec31,    !- Name
    res mv_1 range exhaust schedule allday12,    !- Sunday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Monday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Tuesday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Wednesday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Thursday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Friday ScheduleDay Name
    res mv_1 range exhaust schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    res mv_1 range exhaust schedule summer design,    !- SummerDesignDay ScheduleDay Name
    res mv_1 range exhaust schedule winter design,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan1-Jan6,    !- Name
    res nv_1 availability schedule allday1 on,    !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan7-Jan27,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan28-Feb3,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 1,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb4-Feb24,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 1,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 1,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 1,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb25-Mar3,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 1,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 1,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 2,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Mar4-Mar31,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 2,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 2,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 2,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr1-Apr28,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 3,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 3,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 3,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr29-May5,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 3,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - May6-May26,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - May27-Jun2,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 4,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 5,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jun3-Jun30,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 5,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 5,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 5,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul1-Jul28,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 6,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 6,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 6,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul29-Aug4,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 6,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 7,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 7,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Aug5-Sep1,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 7,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 7,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 7,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Sep2-Sep29,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 8,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 8,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 8,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Sep30-Oct27,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 9,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 9,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 9,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Oct28-Nov3,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 9,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 9,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 10,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Nov4-Dec1,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 10,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 10,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 10,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Dec2-Dec31,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    res nv_1 availability schedule allday1 on 11,    !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    res nv_1 availability schedule allday1 on 11,    !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    res nv_1 availability schedule allday1 on 11,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan1-Jan27,    !- Name
    res nv_1 temp schedule allday1,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan28-Feb3,    !- Name
    res nv_1 temp schedule allday1,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday1,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb4-Feb24,    !- Name
    res nv_1 temp schedule allday2,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb25-Mar3,    !- Name
    res nv_1 temp schedule allday2,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday2,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Mar4-Mar31,    !- Name
    res nv_1 temp schedule allday3,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr1-Apr28,    !- Name
    res nv_1 temp schedule allday4,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr29-May5,    !- Name
    res nv_1 temp schedule allday4,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday4,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May6-May26,    !- Name
    res nv_1 temp schedule allday5,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May27-Jun2,    !- Name
    res nv_1 temp schedule allday5,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday5,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jun3-Jun30,    !- Name
    res nv_1 temp schedule allday6,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul1-Jul28,    !- Name
    res nv_1 temp schedule allday7,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul29-Aug4,    !- Name
    res nv_1 temp schedule allday7,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday7,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug5-Aug25,    !- Name
    res nv_1 temp schedule allday8,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug26-Sep1,    !- Name
    res nv_1 temp schedule allday8,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday8,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Sep2-Sep29,    !- Name
    res nv_1 temp schedule allday9,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Sep30-Oct6,    !- Name
    res nv_1 temp schedule allday9,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct7-Oct27,    !- Name
    res nv_1 temp schedule allday10,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct28-Nov3,    !- Name
    res nv_1 temp schedule allday10,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday10,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov4-Nov24,    !- Name
    res nv_1 temp schedule allday11,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov25-Dec1,    !- Name
    res nv_1 temp schedule allday11,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday11,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Dec2-Dec31,    !- Name
    res nv_1 temp schedule allday12,    !- Sunday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Monday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Tuesday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Wednesday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Thursday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Friday ScheduleDay Name
    res nv_1 temp schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jan1-Jan27,    !- Name
    window shading schedule allday1,    !- Sunday ScheduleDay Name
    window shading schedule allday1,    !- Monday ScheduleDay Name
    window shading schedule allday1,    !- Tuesday ScheduleDay Name
    window shading schedule allday1,    !- Wednesday ScheduleDay Name
    window shading schedule allday1,    !- Thursday ScheduleDay Name
    window shading schedule allday1,    !- Friday ScheduleDay Name
    window shading schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jan28-Feb3,    !- Name
    window shading schedule allday1,    !- Sunday ScheduleDay Name
    window shading schedule allday1,    !- Monday ScheduleDay Name
    window shading schedule allday1,    !- Tuesday ScheduleDay Name
    window shading schedule allday1,    !- Wednesday ScheduleDay Name
    window shading schedule allday2,    !- Thursday ScheduleDay Name
    window shading schedule allday2,    !- Friday ScheduleDay Name
    window shading schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Feb4-Feb24,    !- Name
    window shading schedule allday2,    !- Sunday ScheduleDay Name
    window shading schedule allday2,    !- Monday ScheduleDay Name
    window shading schedule allday2,    !- Tuesday ScheduleDay Name
    window shading schedule allday2,    !- Wednesday ScheduleDay Name
    window shading schedule allday2,    !- Thursday ScheduleDay Name
    window shading schedule allday2,    !- Friday ScheduleDay Name
    window shading schedule allday2,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Feb25-Mar3,    !- Name
    window shading schedule allday2,    !- Sunday ScheduleDay Name
    window shading schedule allday2,    !- Monday ScheduleDay Name
    window shading schedule allday2,    !- Tuesday ScheduleDay Name
    window shading schedule allday2,    !- Wednesday ScheduleDay Name
    window shading schedule allday3,    !- Thursday ScheduleDay Name
    window shading schedule allday3,    !- Friday ScheduleDay Name
    window shading schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Mar4-Mar31,    !- Name
    window shading schedule allday3,    !- Sunday ScheduleDay Name
    window shading schedule allday3,    !- Monday ScheduleDay Name
    window shading schedule allday3,    !- Tuesday ScheduleDay Name
    window shading schedule allday3,    !- Wednesday ScheduleDay Name
    window shading schedule allday3,    !- Thursday ScheduleDay Name
    window shading schedule allday3,    !- Friday ScheduleDay Name
    window shading schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Apr1-Apr28,    !- Name
    window shading schedule allday4,    !- Sunday ScheduleDay Name
    window shading schedule allday4,    !- Monday ScheduleDay Name
    window shading schedule allday4,    !- Tuesday ScheduleDay Name
    window shading schedule allday4,    !- Wednesday ScheduleDay Name
    window shading schedule allday4,    !- Thursday ScheduleDay Name
    window shading schedule allday4,    !- Friday ScheduleDay Name
    window shading schedule allday4,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Apr29-May5,    !- Name
    window shading schedule allday4,    !- Sunday ScheduleDay Name
    window shading schedule allday4,    !- Monday ScheduleDay Name
    window shading schedule allday5,    !- Tuesday ScheduleDay Name
    window shading schedule allday5,    !- Wednesday ScheduleDay Name
    window shading schedule allday5,    !- Thursday ScheduleDay Name
    window shading schedule allday5,    !- Friday ScheduleDay Name
    window shading schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - May6-May26,    !- Name
    window shading schedule allday5,    !- Sunday ScheduleDay Name
    window shading schedule allday5,    !- Monday ScheduleDay Name
    window shading schedule allday5,    !- Tuesday ScheduleDay Name
    window shading schedule allday5,    !- Wednesday ScheduleDay Name
    window shading schedule allday5,    !- Thursday ScheduleDay Name
    window shading schedule allday5,    !- Friday ScheduleDay Name
    window shading schedule allday5,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - May27-Jun2,    !- Name
    window shading schedule allday5,    !- Sunday ScheduleDay Name
    window shading schedule allday5,    !- Monday ScheduleDay Name
    window shading schedule allday5,    !- Tuesday ScheduleDay Name
    window shading schedule allday5,    !- Wednesday ScheduleDay Name
    window shading schedule allday5,    !- Thursday ScheduleDay Name
    window shading schedule allday6,    !- Friday ScheduleDay Name
    window shading schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jun3-Jun30,    !- Name
    window shading schedule allday6,    !- Sunday ScheduleDay Name
    window shading schedule allday6,    !- Monday ScheduleDay Name
    window shading schedule allday6,    !- Tuesday ScheduleDay Name
    window shading schedule allday6,    !- Wednesday ScheduleDay Name
    window shading schedule allday6,    !- Thursday ScheduleDay Name
    window shading schedule allday6,    !- Friday ScheduleDay Name
    window shading schedule allday6,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jul1-Jul28,    !- Name
    window shading schedule allday7,    !- Sunday ScheduleDay Name
    window shading schedule allday7,    !- Monday ScheduleDay Name
    window shading schedule allday7,    !- Tuesday ScheduleDay Name
    window shading schedule allday7,    !- Wednesday ScheduleDay Name
    window shading schedule allday7,    !- Thursday ScheduleDay Name
    window shading schedule allday7,    !- Friday ScheduleDay Name
    window shading schedule allday7,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jul29-Aug4,    !- Name
    window shading schedule allday7,    !- Sunday ScheduleDay Name
    window shading schedule allday7,    !- Monday ScheduleDay Name
    window shading schedule allday7,    !- Tuesday ScheduleDay Name
    window shading schedule allday8,    !- Wednesday ScheduleDay Name
    window shading schedule allday8,    !- Thursday ScheduleDay Name
    window shading schedule allday8,    !- Friday ScheduleDay Name
    window shading schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Aug5-Aug25,    !- Name
    window shading schedule allday8,    !- Sunday ScheduleDay Name
    window shading schedule allday8,    !- Monday ScheduleDay Name
    window shading schedule allday8,    !- Tuesday ScheduleDay Name
    window shading schedule allday8,    !- Wednesday ScheduleDay Name
    window shading schedule allday8,    !- Thursday ScheduleDay Name
    window shading schedule allday8,    !- Friday ScheduleDay Name
    window shading schedule allday8,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Aug26-Sep1,    !- Name
    window shading schedule allday8,    !- Sunday ScheduleDay Name
    window shading schedule allday8,    !- Monday ScheduleDay Name
    window shading schedule allday8,    !- Tuesday ScheduleDay Name
    window shading schedule allday8,    !- Wednesday ScheduleDay Name
    window shading schedule allday8,    !- Thursday ScheduleDay Name
    window shading schedule allday8,    !- Friday ScheduleDay Name
    window shading schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Sep2-Sep29,    !- Name
    window shading schedule allday9,    !- Sunday ScheduleDay Name
    window shading schedule allday9,    !- Monday ScheduleDay Name
    window shading schedule allday9,    !- Tuesday ScheduleDay Name
    window shading schedule allday9,    !- Wednesday ScheduleDay Name
    window shading schedule allday9,    !- Thursday ScheduleDay Name
    window shading schedule allday9,    !- Friday ScheduleDay Name
    window shading schedule allday9,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Sep30-Oct6,    !- Name
    window shading schedule allday9,    !- Sunday ScheduleDay Name
    window shading schedule allday10,    !- Monday ScheduleDay Name
    window shading schedule allday10,    !- Tuesday ScheduleDay Name
    window shading schedule allday10,    !- Wednesday ScheduleDay Name
    window shading schedule allday10,    !- Thursday ScheduleDay Name
    window shading schedule allday10,    !- Friday ScheduleDay Name
    window shading schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Oct7-Oct27,    !- Name
    window shading schedule allday10,    !- Sunday ScheduleDay Name
    window shading schedule allday10,    !- Monday ScheduleDay Name
    window shading schedule allday10,    !- Tuesday ScheduleDay Name
    window shading schedule allday10,    !- Wednesday ScheduleDay Name
    window shading schedule allday10,    !- Thursday ScheduleDay Name
    window shading schedule allday10,    !- Friday ScheduleDay Name
    window shading schedule allday10,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Oct28-Nov3,    !- Name
    window shading schedule allday10,    !- Sunday ScheduleDay Name
    window shading schedule allday10,    !- Monday ScheduleDay Name
    window shading schedule allday10,    !- Tuesday ScheduleDay Name
    window shading schedule allday10,    !- Wednesday ScheduleDay Name
    window shading schedule allday11,    !- Thursday ScheduleDay Name
    window shading schedule allday11,    !- Friday ScheduleDay Name
    window shading schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Nov4-Nov24,    !- Name
    window shading schedule allday11,    !- Sunday ScheduleDay Name
    window shading schedule allday11,    !- Monday ScheduleDay Name
    window shading schedule allday11,    !- Tuesday ScheduleDay Name
    window shading schedule allday11,    !- Wednesday ScheduleDay Name
    window shading schedule allday11,    !- Thursday ScheduleDay Name
    window shading schedule allday11,    !- Friday ScheduleDay Name
    window shading schedule allday11,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Nov25-Dec1,    !- Name
    window shading schedule allday11,    !- Sunday ScheduleDay Name
    window shading schedule allday11,    !- Monday ScheduleDay Name
    window shading schedule allday11,    !- Tuesday ScheduleDay Name
    window shading schedule allday11,    !- Wednesday ScheduleDay Name
    window shading schedule allday11,    !- Thursday ScheduleDay Name
    window shading schedule allday11,    !- Friday ScheduleDay Name
    window shading schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Dec2-Dec31,    !- Name
    window shading schedule allday12,    !- Sunday ScheduleDay Name
    window shading schedule allday12,    !- Monday ScheduleDay Name
    window shading schedule allday12,    !- Tuesday ScheduleDay Name
    window shading schedule allday12,    !- Wednesday ScheduleDay Name
    window shading schedule allday12,    !- Thursday ScheduleDay Name
    window shading schedule allday12,    !- Friday ScheduleDay Name
    window shading schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Year,
    res refrig schedule,      !- Name
    Fractional,               !- Schedule Type Limits Name
    res refrig schedule Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res refrig schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res refrig schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res refrig schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res refrig schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res refrig schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res refrig schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res refrig schedule Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res refrig schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res refrig schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res refrig schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res refrig schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res refrig schedule Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res refrig schedule Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res refrig schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res refrig schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res refrig schedule Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res refrig schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res refrig schedule Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res refrig schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res refrig schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res heating setpoint,     !- Name
    Temperature,              !- Schedule Type Limits Name
    res heating setpoint Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res heating setpoint Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res heating setpoint Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res heating setpoint Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res heating setpoint Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res heating setpoint Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res heating setpoint Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res heating setpoint Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res heating setpoint Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res heating setpoint Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res heating setpoint Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res heating setpoint Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res heating setpoint Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res heating setpoint Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res heating setpoint Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res heating setpoint Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res heating setpoint Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res heating setpoint Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res heating setpoint Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res heating setpoint Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res heating setpoint Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res cooling setpoint,     !- Name
    Temperature,              !- Schedule Type Limits Name
    res cooling setpoint Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res cooling setpoint Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res cooling setpoint Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res cooling setpoint Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res cooling setpoint Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res cooling setpoint Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res cooling setpoint Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res cooling setpoint Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res cooling setpoint Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res cooling setpoint Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res cooling setpoint Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res cooling setpoint Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res cooling setpoint Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res cooling setpoint Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res cooling setpoint Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res cooling setpoint Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res cooling setpoint Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res cooling setpoint Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res cooling setpoint Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res cooling setpoint Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res cooling setpoint Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res cooling season,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    res cooling season Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res cooling season Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res cooling season Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res cooling season Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res cooling season Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res cooling season Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res cooling season Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res cooling season Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res cooling season Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res cooling season Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res cooling season Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res cooling season Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res cooling season Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res cooling season Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res cooling season Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res cooling season Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res cooling season Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res cooling season Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res cooling season Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res cooling season Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res cooling season Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res heating season,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    res heating season Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res heating season Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res heating season Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res heating season Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res heating season Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res heating season Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res heating season Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res heating season Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res heating season Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res heating season Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res heating season Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res heating season Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res heating season Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res heating season Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res heating season Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res heating season Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res heating season Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res heating season Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res heating season Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res heating season Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res heating season Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res mv_1 bath exhaust schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res mv_1 bath exhaust schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res mv_1 bath exhaust schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res mv_1 bath exhaust schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res mv_1 bath exhaust schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res mv_1 bath exhaust schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res mv_1 bath exhaust schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res mv_1 bath exhaust schedule Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res mv_1 bath exhaust schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res mv_1 bath exhaust schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res mv_1 bath exhaust schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res mv_1 bath exhaust schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res mv_1 bath exhaust schedule Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res mv_1 bath exhaust schedule Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res mv_1 bath exhaust schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res mv_1 bath exhaust schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res mv_1 bath exhaust schedule Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res mv_1 bath exhaust schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res mv_1 bath exhaust schedule Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res mv_1 bath exhaust schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res mv_1 bath exhaust schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res mv_1 range exhaust schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res mv_1 range exhaust schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res mv_1 range exhaust schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res mv_1 range exhaust schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res mv_1 range exhaust schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res mv_1 range exhaust schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res mv_1 range exhaust schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res mv_1 range exhaust schedule Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res mv_1 range exhaust schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res mv_1 range exhaust schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res mv_1 range exhaust schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res mv_1 range exhaust schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res mv_1 range exhaust schedule Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res mv_1 range exhaust schedule Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res mv_1 range exhaust schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res mv_1 range exhaust schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res mv_1 range exhaust schedule Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res mv_1 range exhaust schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res mv_1 range exhaust schedule Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res mv_1 range exhaust schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res mv_1 range exhaust schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    res nv_1 avail schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    res nv_1 avail schedule Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    res nv_1 avail schedule Week Rule - Jan7-Jan27,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    1,                        !- End Month 2
    27,                       !- End Day 2
    res nv_1 avail schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 3
    1,                        !- Start Month 3
    28,                       !- Start Day 3
    2,                        !- End Month 3
    3,                        !- End Day 3
    res nv_1 avail schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    4,                        !- Start Day 4
    2,                        !- End Month 4
    24,                       !- End Day 4
    res nv_1 avail schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 5
    2,                        !- Start Month 5
    25,                       !- Start Day 5
    3,                        !- End Month 5
    3,                        !- End Day 5
    res nv_1 avail schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 6
    3,                        !- Start Month 6
    4,                        !- Start Day 6
    3,                        !- End Month 6
    31,                       !- End Day 6
    res nv_1 avail schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    1,                        !- Start Day 7
    4,                        !- End Month 7
    28,                       !- End Day 7
    res nv_1 avail schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 8
    4,                        !- Start Month 8
    29,                       !- Start Day 8
    5,                        !- End Month 8
    5,                        !- End Day 8
    res nv_1 avail schedule Week Rule - May6-May26,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    6,                        !- Start Day 9
    5,                        !- End Month 9
    26,                       !- End Day 9
    res nv_1 avail schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 10
    5,                        !- Start Month 10
    27,                       !- Start Day 10
    6,                        !- End Month 10
    2,                        !- End Day 10
    res nv_1 avail schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 11
    6,                        !- Start Month 11
    3,                        !- Start Day 11
    6,                        !- End Month 11
    30,                       !- End Day 11
    res nv_1 avail schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    1,                        !- Start Day 12
    7,                        !- End Month 12
    28,                       !- End Day 12
    res nv_1 avail schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 13
    7,                        !- Start Month 13
    29,                       !- Start Day 13
    8,                        !- End Month 13
    4,                        !- End Day 13
    res nv_1 avail schedule Week Rule - Aug5-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    5,                        !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res nv_1 avail schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res nv_1 avail schedule Week Rule - Sep30-Oct27,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    27,                       !- End Day 16
    res nv_1 avail schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    28,                       !- Start Day 17
    11,                       !- End Month 17
    3,                        !- End Day 17
    res nv_1 avail schedule Week Rule - Nov4-Dec1,    !- ScheduleWeek Name 18
    11,                       !- Start Month 18
    4,                        !- Start Day 18
    12,                       !- End Month 18
    1,                        !- End Day 18
    res nv_1 avail schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 19
    12,                       !- Start Month 19
    2,                        !- Start Day 19
    12,                       !- End Month 19
    31;                       !- End Day 19

Schedule:Year,
    res nv_1 temp schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    res nv_1 temp schedule Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    res nv_1 temp schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    res nv_1 temp schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    res nv_1 temp schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    res nv_1 temp schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    res nv_1 temp schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    res nv_1 temp schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    res nv_1 temp schedule Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    res nv_1 temp schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    res nv_1 temp schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    res nv_1 temp schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    res nv_1 temp schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    res nv_1 temp schedule Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    res nv_1 temp schedule Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    res nv_1 temp schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    res nv_1 temp schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    res nv_1 temp schedule Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    res nv_1 temp schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    res nv_1 temp schedule Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    res nv_1 temp schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    res nv_1 temp schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    window shading schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    window shading schedule Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    window shading schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    window shading schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    window shading schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    window shading schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    window shading schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    window shading schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    window shading schedule Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    window shading schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    window shading schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    window shading schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    window shading schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    window shading schedule Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    window shading schedule Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    window shading schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    window shading schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    window shading schedule Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    window shading schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    window shading schedule Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    window shading schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    window shading schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Compact,
    living zone Thermostat Schedule,    !- Name
    living zone Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    res occupants activity schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    112.539290946133;         !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional 1,             !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    dhw temp,                 !- Name
    Temperature,              !- Schedule Type Limits Name
    51.6666666666667;         !- Hourly Value

Schedule:Constant,
    fixtures temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    43.3333333333333;         !- Hourly Value

Schedule:Constant,
    res cw temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    52.666;                   !- Hourly Value

Schedule:Constant,
    res dw temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    52.666;                   !- Hourly Value

Schedule:Constant,
    WH Setpoint Temp,         !- Name
    Temperature,              !- Schedule Type Limits Name
    51.6666666666667;         !- Hourly Value

Schedule:File,
    occupants,                !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    lighting_interior,        !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    clothes_dryer,            !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    11,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    ceiling_fan,              !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    16,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    clothes_washer_power,     !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    10,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    dishwasher_power,         !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    8,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    plug_loads,               !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    17,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    cooking_range,            !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    6,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    baths,                    !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    13,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    showers,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    14,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    sinks,                    !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    15,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    clothes_dryer_exhaust,    !- Name
    ,                         !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    12,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    clothes_washer,           !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    9,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    dishwasher,               !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    7,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

Schedule:File,
    lighting_exterior,        !- Name
    Fractional,               !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_schedules.csv,    !- File Name
    3,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15;                       !- Minutes per Item

SCHEDULE:FILE,
    ecobee setpoint,          !- Name
    Temperature,              !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_setpoint.csv,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60;                       !- Minutes per Item

SCHEDULE:FILE,
    LIVING ZONE lstm cooling load,    !- Name
    other equipment hvac power,    !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_partial_load.csv,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60;                       !- Minutes per Item

SCHEDULE:FILE,
    LIVING ZONE lstm heating load,    !- Name
    other equipment hvac power,    !- Schedule Type Limits Name
    /Users/kingsleyenweye/Desktop/INTELLIGENT_ENVIRONMENT_LAB/doe_xstock/doe_xstock/energyplus_output/output_resstock-amy2018-2021-release-1-3615-2-partial/resstock-amy2018-2021-release-1-3615-2-partial_partial_load.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60;                       !- Minutes per Item

Material,
    Brick&#44 Medium/Dark,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    0.793375,                 !- Conductivity
    1762.2,                   !- Density
    795.53,                   !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.88,                     !- Solar Absorptance
    0.88;                     !- Visible Absorptance

Material,
    Composition Shingles,     !- Name
    Rough,                    !- Roughness
    0.009525,                 !- Thickness
    0.162714,                 !- Conductivity
    1121.4,                   !- Density
    1465.45,                  !- Specific Heat
    0.91,                     !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Concrete 4.0 in.,         !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.803125,                 !- Conductivity
    2242.8,                   !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DoorMaterial,             !- Name
    Rough,                    !- Roughness
    0.04445,                  !- Thickness
    0.0612266553480475,       !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.82,                     !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Drywall 0.5 in.,          !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1602906,                !- Conductivity
    801,                      !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    Floor Covering,           !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.0433443509615385,       !- Conductivity
    54.468,                   !- Density
    1339.84,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    FloorIns,                 !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.0489547873864979,       !- Conductivity
    106.36479,                !- Density
    1151.68513065743,         !- Specific Heat
    0.82,                     !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    FloorUAAdditionalCeilingIns,    !- Name
    Rough,                    !- Roughness
    0.050038,                 !- Thickness
    0.0606959615384615,       !- Conductivity
    16.02,                    !- Density
    1046.75,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    FloorUATrussandIns,       !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.0634875843557581,       !- Conductivity
    50.7834,                  !- Density
    1165.09548895899,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    FootingMaterial,          !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.803125,                 !- Conductivity
    2242.8,                   !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    res furniture material living space,    !- Name
    Rough,                    !- Roughness
    0.1524,                   !- Thickness
    0.1154577,                !- Conductivity
    640.8,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    RoofSheathing,            !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.82,                     !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    RoofUARoofIns,            !- Name
    Rough,                    !- Roughness
    0.18415,                  !- Thickness
    8.02397499707214,         !- Conductivity
    37.004876748,             !- Density
    1207.88064650997,         !- Specific Heat
    0.91,                     !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.91;                     !- Visible Absorptance

Material,
    WallSheathing,            !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.82,                     !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    WallStudAndCavity,        !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.060121430551106,        !- Conductivity
    162.40275,                !- Density
    1178.91670776819,         !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.88,                     !- Solar Absorptance
    0.96;                     !- Visible Absorptance

Material,
    WallStudAndCavity 1,      !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.392153585972194,        !- Conductivity
    83.034082224,             !- Density
    1211.67419087611,         !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.88,                     !- Solar Absorptance
    0.96;                     !- Visible Absorptance

Material,
    WallStudAndCavity 2,      !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.397941757589692,        !- Conductivity
    83.034082224,             !- Density
    1211.67419087611,         !- Specific Heat
    0.82,                     !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Wood Floor,               !- Name
    Rough,                    !- Roughness
    0.015875,                 !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Adiabatic,                !- Name
    Rough,                    !- Roughness
    176.1,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,           !- Name
    6.58648,                  !- UFactor
    0.76;                     !- Solar Heat Gain Coefficient

Construction,
    AdiabaticConst,           !- Name
    Adiabatic;                !- Outside Layer

Construction,
    Door,                     !- Name
    DoorMaterial;             !- Outside Layer

Construction,
    FloorFinInsUnfinAttic,    !- Name
    Drywall 0.5 in.,          !- Outside Layer
    FloorUATrussandIns,       !- Layer 2
    FloorUAAdditionalCeilingIns;    !- Layer 3

Construction,
    FloorFinInsUnfinAttic Reversed,    !- Name
    FloorUAAdditionalCeilingIns,    !- Outside Layer
    FloorUATrussandIns,       !- Layer 2
    Drywall 0.5 in.;          !- Layer 3

Construction,
    FloorFndGrndUnfinSlab,    !- Name
    Concrete 4.0 in.;         !- Outside Layer

Construction,
    FloorPBInsFin,            !- Name
    FloorIns,                 !- Outside Layer
    RoofSheathing,            !- Layer 2
    Wood Floor,               !- Layer 3
    Floor Covering;           !- Layer 4

Construction,
    FloorPBInsFin Reversed,    !- Name
    Floor Covering,           !- Outside Layer
    Wood Floor,               !- Layer 2
    RoofSheathing,            !- Layer 3
    FloorIns;                 !- Layer 4

Construction,
    FootingConstruction,      !- Name
    FootingMaterial;          !- Outside Layer

Construction,
    res furniture construction living space,    !- Name
    res furniture material living space;    !- Outside Layer

Construction,
    RoofUnfinInsExt,          !- Name
    Composition Shingles,     !- Outside Layer
    RoofSheathing,            !- Layer 2
    RoofUARoofIns;            !- Layer 3

Construction,
    WallExtInsFin,            !- Name
    Brick&#44 Medium/Dark,    !- Outside Layer
    WallSheathing,            !- Layer 2
    WallStudAndCavity,        !- Layer 3
    Drywall 0.5 in.;          !- Layer 4

Construction,
    WallExtUninsUnfin,        !- Name
    Brick&#44 Medium/Dark,    !- Outside Layer
    WallSheathing,            !- Layer 2
    WallStudAndCavity 1;      !- Layer 3

Construction,
    WallIntFinUninsFin,       !- Name
    WallStudAndCavity 2,      !- Outside Layer
    Drywall 0.5 in.;          !- Layer 2

Construction,
    WindowConstruction,       !- Name
    WindowMaterial;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    living zone,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    1.2192,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    pier and beam zone,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    res ds res ac asys ret air zone,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    0.25,                     !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    res ds res fur electric asys ret air zone,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    0.25,                     !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    unfinished attic zone,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3.6576,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    FloorPBInsFin Reversed,    !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 17,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Wall,                     !- Surface Type
    WallExtInsFin,            !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.04865714285714,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.43839985425116,         !- Vertex 1 Zcoordinate
    0.126999311297193,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    0.126999311297192,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.04865714285714,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.45748839219806e-07;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 19,               !- Name
    Wall,                     !- Surface Type
    WallExtInsFin,            !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.126999311297192,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.126999311297193,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    WallExtInsFin,            !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    WallExtInsFin,            !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    WallExtInsFin,            !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    WallExtInsFin,            !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.04865714285714,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.457488e-07,             !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    1.04865714285714,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.43839985425116;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Ceiling,                  !- Surface Type
    FloorFinInsUnfinAttic Reversed,    !- Construction Name
    living zone,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 7,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Floor,                    !- Surface Type
    FloorFndGrndUnfinSlab,    !- Construction Name
    pier and beam zone,       !- Zone Name
    ,                         !- Space Name
    Foundation,               !- Outside Boundary Condition
    Foundation Kiva 1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Wall,                     !- Surface Type
    WallExtUninsUnfin,        !- Construction Name
    pier and beam zone,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    WallExtUninsUnfin,        !- Construction Name
    pier and beam zone,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Wall,                     !- Surface Type
    WallExtUninsUnfin,        !- Construction Name
    pier and beam zone,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Wall,                     !- Surface Type
    WallExtUninsUnfin,        !- Construction Name
    pier and beam zone,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Ceiling,                  !- Surface Type
    FloorPBInsFin,            !- Construction Name
    pier and beam zone,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 1,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    1.2192,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    1.2192,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 26,               !- Name
    Floor,                    !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res ac asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 27,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res ac asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    74.1,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    74,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 28,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res ac asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    74.1,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    74.1,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 29,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res ac asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    74,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    74.1,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 30,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res ac asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    74,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    74,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 31,               !- Name
    Ceiling,                  !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res ac asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 20,               !- Name
    Floor,                    !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res fur electric asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 21,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res fur electric asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    74.1,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    74,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 22,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res fur electric asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    74.1,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    74.1,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 23,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res fur electric asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    74,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    74.1,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 24,               !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res fur electric asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    74,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    74,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 25,               !- Name
    Ceiling,                  !- Surface Type
    AdiabaticConst,           !- Construction Name
    res ds res fur electric asys ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    74,                       !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    74.1,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    74.1,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    74,                       !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    WallExtUninsUnfin,        !- Construction Name
    unfinished attic zone,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.96760683536058,         !- Vertex 1 Ycoordinate
    1.98380341768029,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    -4.440892e-16,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -4.44089209850063e-16;    !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Wall,                     !- Surface Type
    WallExtUninsUnfin,        !- Construction Name
    unfinished attic zone,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    3.96760683536058,         !- Vertex 1 Ycoordinate
    1.98380341768029,         !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -4.440892e-16,            !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    -4.44089209850063e-16;    !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Floor,                    !- Surface Type
    FloorFinInsUnfinAttic,    !- Construction Name
    unfinished attic zone,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 6,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    -4.440892e-16,            !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    -4.440892e-16,            !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -4.440892e-16,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    -4.44089209850063e-16;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Roof,                     !- Surface Type
    RoofUnfinInsExt,          !- Construction Name
    unfinished attic zone,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    3.96760683536058,         !- Vertex 1 Ycoordinate
    2.28860341768029,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.96760683536058,         !- Vertex 2 Ycoordinate
    2.28860341768029,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Roof,                     !- Surface Type
    RoofUnfinInsExt,          !- Construction Name
    unfinished attic zone,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.96760683536058,         !- Vertex 1 Ycoordinate
    2.28860341768029,         !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    3.96760683536058,         !- Vertex 2 Ycoordinate
    2.28860341768029,         !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    unit 1 - Surface 5 - Door,    !- Name
    Door,                     !- Surface Type
    Door,                     !- Construction Name
    Surface 18,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.1524,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0.1524,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.02325714285714,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.02325714285714,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 2 - Window 1,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.80629518190362,         !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.80629518190362,         !- Vertex 2 Ycoordinate
    1.05625917068647,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.998087508,              !- Vertex 3 Ycoordinate
    1.05625917068647,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.998087508,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 2 - Window 2,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.937127508,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.937127508,              !- Vertex 2 Ycoordinate
    1.05625917068647,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.12891983409638,         !- Vertex 3 Ycoordinate
    1.05625917068647,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.12891983409638,         !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 3 - Window 1,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 3,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.4380839482916,         !- Vertex 1 Xcoordinate
    7.935215016,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    10.4380839482916,         !- Vertex 2 Xcoordinate
    7.935215016,              !- Vertex 2 Ycoordinate
    0.953432251327311,        !- Vertex 2 Zcoordinate
    9.5527368,                !- Vertex 3 Xcoordinate
    7.935215016,              !- Vertex 3 Ycoordinate
    0.953432251327311,        !- Vertex 3 Zcoordinate
    9.5527368,                !- Vertex 4 Xcoordinate
    7.935215016,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 3 - Window 2,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 3,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.4917768,                !- Vertex 1 Xcoordinate
    7.935215016,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.4917768,                !- Vertex 2 Xcoordinate
    7.935215016,              !- Vertex 2 Ycoordinate
    0.953432251327311,        !- Vertex 2 Zcoordinate
    8.60642965170841,         !- Vertex 3 Xcoordinate
    7.935215016,              !- Vertex 3 Ycoordinate
    0.953432251327311,        !- Vertex 3 Zcoordinate
    8.60642965170841,         !- Vertex 4 Xcoordinate
    7.935215016,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 3 - Window 3,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 3,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.2038019741458,          !- Vertex 1 Xcoordinate
    7.935215016,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    5.2038019741458,          !- Vertex 2 Xcoordinate
    7.935215016,              !- Vertex 2 Ycoordinate
    0.953432251327311,        !- Vertex 2 Zcoordinate
    4.31845482585421,         !- Vertex 3 Xcoordinate
    7.935215016,              !- Vertex 3 Ycoordinate
    0.953432251327311,        !- Vertex 3 Zcoordinate
    4.31845482585421,         !- Vertex 4 Xcoordinate
    7.935215016,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 4 - Window 1,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 4,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.2833852,               !- Vertex 1 Xcoordinate
    3.12891983409638,         !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    14.2833852,               !- Vertex 2 Xcoordinate
    3.12891983409638,         !- Vertex 2 Ycoordinate
    1.05625917068647,         !- Vertex 2 Zcoordinate
    14.2833852,               !- Vertex 3 Xcoordinate
    3.937127508,              !- Vertex 3 Ycoordinate
    1.05625917068647,         !- Vertex 3 Zcoordinate
    14.2833852,               !- Vertex 4 Xcoordinate
    3.937127508,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 4 - Window 2,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 4,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.2833852,               !- Vertex 1 Xcoordinate
    3.998087508,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    14.2833852,               !- Vertex 2 Xcoordinate
    3.998087508,              !- Vertex 2 Ycoordinate
    1.05625917068647,         !- Vertex 2 Zcoordinate
    14.2833852,               !- Vertex 3 Xcoordinate
    4.80629518190362,         !- Vertex 3 Ycoordinate
    1.05625917068647,         !- Vertex 3 Zcoordinate
    14.2833852,               !- Vertex 4 Xcoordinate
    4.80629518190362,         !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 5 - Window 1,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.54440681393278,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.54440681393278,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.953432286284392,        !- Vertex 2 Zcoordinate
    5.429753936,              !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.953432286284392,        !- Vertex 3 Zcoordinate
    5.429753936,              !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 5 - Window 2,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.490713936,              !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    5.490713936,              !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.953432286284392,        !- Vertex 2 Zcoordinate
    6.37606105806722,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.953432286284392,        !- Vertex 3 Zcoordinate
    6.37606105806722,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Surface 5 - Window 3,     !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    Surface 5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.36875,                  !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.42913600696639,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.42913600696639,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.953432286284392,        !- Vertex 2 Zcoordinate
    10.3144831290336,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.953432286284392,        !- Vertex 3 Zcoordinate
    10.3144831290336,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    living space Partition,    !- Name
    WallIntFinUninsFin,       !- Construction Name
    living zone,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    113.3417088;              !- Surface Area

InternalMass,
    res furniture mass living space,    !- Name
    res furniture construction living space,    !- Construction Name
    living zone,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    45.33668352;              !- Surface Area

Shading:Building:Detailed,
    Surface 8 - res eaves,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    14.8929846072981,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    14.8929846072981,         !- Vertex 2 Xcoordinate
    3.96760683536058,         !- Vertex 2 Ycoordinate
    5.94620341768029,         !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    3.96760683536058,         !- Vertex 3 Ycoordinate
    5.94620341768029,         !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 8 - res eaves 1,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -0.6096,                  !- Vertex 1 Xcoordinate
    3.96760683536058,         !- Vertex 1 Ycoordinate
    5.94620341768029,         !- Vertex 1 Zcoordinate
    -0.6096,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.96760683536058,         !- Vertex 4 Ycoordinate
    5.94620341768029;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 8 - res eaves 2,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -0.6096,                  !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    14.2833846072981,         !- Vertex 2 Xcoordinate
    -0.6096,                  !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 9 - res eaves,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -0.6096,                  !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -0.6096,                  !- Vertex 2 Xcoordinate
    3.96760683536058,         !- Vertex 2 Ycoordinate
    5.94620341768029,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.96760683536058,         !- Vertex 3 Ycoordinate
    5.94620341768029,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 9 - res eaves 1,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    14.8929846072981,         !- Vertex 1 Xcoordinate
    3.96760683536058,         !- Vertex 1 Ycoordinate
    5.94620341768029,         !- Vertex 1 Zcoordinate
    14.8929846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    14.2833846072981,         !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    3.96760683536058,         !- Vertex 4 Ycoordinate
    5.94620341768029;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 9 - res eaves 2,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    14.2833846072981,         !- Vertex 1 Xcoordinate
    8.54481367072116,         !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.54481367072116,         !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    14.2833846072981,         !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res neighbors left,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.64140341768029,         !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    7.93521367072116,         !- Vertex 3 Ycoordinate
    5.64140341768029,         !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    7.93521367072116,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    res neighbors right,      !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    18.8553846072981,         !- Vertex 1 Xcoordinate
    7.93521367072116,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.8553846072981,         !- Vertex 2 Xcoordinate
    7.93521367072116,         !- Vertex 2 Ycoordinate
    5.64140341768029,         !- Vertex 2 Zcoordinate
    18.8553846072981,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.64140341768029,         !- Vertex 3 Zcoordinate
    18.8553846072981,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 2 - Window 1 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.80629518190362,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.80629518190362,         !- Vertex 2 Ycoordinate
    2.27545917068647,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.998087508,              !- Vertex 3 Ycoordinate
    2.27545917068647,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.998087508,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 2 - Window 2 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.937127508,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.937127508,              !- Vertex 2 Ycoordinate
    2.27545917068647,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.12891983409638,         !- Vertex 3 Ycoordinate
    2.27545917068647,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.12891983409638,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 3 - Window 1 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    10.4380839482916,         !- Vertex 1 Xcoordinate
    7.935215016,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    10.4380839482916,         !- Vertex 2 Xcoordinate
    7.935215016,              !- Vertex 2 Ycoordinate
    2.17263225132731,         !- Vertex 2 Zcoordinate
    9.5527368,                !- Vertex 3 Xcoordinate
    7.935215016,              !- Vertex 3 Ycoordinate
    2.17263225132731,         !- Vertex 3 Zcoordinate
    9.5527368,                !- Vertex 4 Xcoordinate
    7.935215016,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 3 - Window 2 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    9.4917768,                !- Vertex 1 Xcoordinate
    7.935215016,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4917768,                !- Vertex 2 Xcoordinate
    7.935215016,              !- Vertex 2 Ycoordinate
    2.17263225132731,         !- Vertex 2 Zcoordinate
    8.60642965170841,         !- Vertex 3 Xcoordinate
    7.935215016,              !- Vertex 3 Ycoordinate
    2.17263225132731,         !- Vertex 3 Zcoordinate
    8.60642965170841,         !- Vertex 4 Xcoordinate
    7.935215016,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 3 - Window 3 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    5.2038019741458,          !- Vertex 1 Xcoordinate
    7.935215016,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.2038019741458,          !- Vertex 2 Xcoordinate
    7.935215016,              !- Vertex 2 Ycoordinate
    2.17263225132731,         !- Vertex 2 Zcoordinate
    4.31845482585421,         !- Vertex 3 Xcoordinate
    7.935215016,              !- Vertex 3 Ycoordinate
    2.17263225132731,         !- Vertex 3 Zcoordinate
    4.31845482585421,         !- Vertex 4 Xcoordinate
    7.935215016,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 4 - Window 1 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    14.2833852,               !- Vertex 1 Xcoordinate
    3.12891983409638,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    14.2833852,               !- Vertex 2 Xcoordinate
    3.12891983409638,         !- Vertex 2 Ycoordinate
    2.27545917068647,         !- Vertex 2 Zcoordinate
    14.2833852,               !- Vertex 3 Xcoordinate
    3.937127508,              !- Vertex 3 Ycoordinate
    2.27545917068647,         !- Vertex 3 Zcoordinate
    14.2833852,               !- Vertex 4 Xcoordinate
    3.937127508,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 4 - Window 2 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    14.2833852,               !- Vertex 1 Xcoordinate
    3.998087508,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    14.2833852,               !- Vertex 2 Xcoordinate
    3.998087508,              !- Vertex 2 Ycoordinate
    2.27545917068647,         !- Vertex 2 Zcoordinate
    14.2833852,               !- Vertex 3 Xcoordinate
    4.80629518190362,         !- Vertex 3 Ycoordinate
    2.27545917068647,         !- Vertex 3 Zcoordinate
    14.2833852,               !- Vertex 4 Xcoordinate
    4.80629518190362,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 5 - Window 1 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    4.54440681393278,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.54440681393278,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.17263228628439,         !- Vertex 2 Zcoordinate
    5.429753936,              !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.17263228628439,         !- Vertex 3 Zcoordinate
    5.429753936,              !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 5 - Window 2 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    5.490713936,              !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    5.490713936,              !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.17263228628439,         !- Vertex 2 Zcoordinate
    6.37606105806722,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.17263228628439,         !- Vertex 3 Zcoordinate
    6.37606105806722,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Surface 5 - Window 3 shading surface,    !- Name
    window shading schedule,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    9.42913600696639,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.42913600696639,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.17263228628439,         !- Vertex 2 Zcoordinate
    10.3144831290336,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.17263228628439,         !- Vertex 3 Zcoordinate
    10.3144831290336,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Foundation:Kiva,
    Foundation Kiva 1,        !- Name
    ,                         !- Initial Indoor Air Temperature
    ,                         !- Interior Horizontal Insulation Material Name
    ,                         !- Interior Horizontal Insulation Depth
    ,                         !- Interior Horizontal Insulation Width
    ,                         !- Interior Vertical Insulation Material Name
    ,                         !- Interior Vertical Insulation Depth
    ,                         !- Exterior Horizontal Insulation Material Name
    ,                         !- Exterior Horizontal Insulation Depth
    ,                         !- Exterior Horizontal Insulation Width
    ,                         !- Exterior Vertical Insulation Material Name
    ,                         !- Exterior Vertical Insulation Depth
    0.2032,                   !- Wall Height Above Grade
    0.2032,                   !- Wall Depth Below Slab
    FootingConstruction;      !- Footing Wall Construction Name

Foundation:Kiva:Settings,
    1.731,                    !- Soil Conductivity
    1842.3,                   !- Soil Density
    418.7,                    !- Soil Specific Heat
    0.9,                      !- Ground Solar Absorptivity
    0.9,                      !- Ground Thermal Absorptivity
    0.03,                     !- Ground Surface Roughness
    40,                       !- FarField Width
    ZeroFlux,                 !- DeepGround Boundary Condition
    40,                       !- DeepGround Depth
    0.02,                     !- Minimum Cell Dimension
    1.5,                      !- Maximum Cell Growth Coefficient
    Hourly;                   !- Simulation Timestep

SurfaceProperty:ExposedFoundationPerimeter,
    Surface 12,               !- Surface Name
    TotalExposedPerimeter,    !- Exposed Perimeter Calculation Method
    44.4371965560385,         !- Total Exposed Perimeter
    ;                         !- Exposed Perimeter Fraction

SurfaceProperty:ConvectionCoefficients,
    Surface 26,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 27,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 28,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 29,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 30,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 31,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 20,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 21,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 22,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 23,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 24,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 25,               !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    999;                      !- Convection Coefficient 1

People,
    res occupants|living space,    !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    occupants,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.319734,                 !- Fraction Radiant
    0.573,                    !- Sensible Heat Fraction
    res occupants activity schedule,    !- Activity Level Schedule Name
    0,                        !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

Lights,
    res lighting interior living space,    !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,        !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    202.538422348504,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    res lighting interior living space;    !- EndUse Subcategory

ElectricEquipment,
    res cd electric,          !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    6801.74581621987,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    res cd electric;          !- EndUse Subcategory

ElectricEquipment,
    res ceil fan,             !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    ceiling_fan,              !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.558,                    !- Fraction Radiant
    0,                        !- Fraction Lost
    res ceil fan;             !- EndUse Subcategory

ElectricEquipment,
    res cw,                   !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    clothes_washer_power,     !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    450.526511029397,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    res cw;                   !- EndUse Subcategory

ElectricEquipment,
    res dw,                   !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    dishwasher_power,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1443.66749804948,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    res dw;                   !- EndUse Subcategory

ElectricEquipment,
    res infil_1 bath fan,     !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    res mv_1 bath fan;        !- EndUse Subcategory

ElectricEquipment,
    res infil_1 house fan,    !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    res mv_1 house fan;       !- EndUse Subcategory

ElectricEquipment,
    res infil_1 range fan,    !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    res mv_1 range fan;       !- EndUse Subcategory

ElectricEquipment,
    res misc plug loads|living space,    !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1011.30960989844,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.021,                    !- Fraction Latent
    0.558,                    !- Fraction Radiant
    0.0489999999999999,       !- Fraction Lost
    res misc plug loads;      !- EndUse Subcategory

ElectricEquipment,
    res range electric,       !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    225.303544945701,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    res range electric;       !- EndUse Subcategory

ElectricEquipment,
    res refrig,               !- Name
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    res refrig schedule,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.0889336192958,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    res refrig;               !- EndUse Subcategory

OtherEquipment,
    res bath,                 !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    baths,                    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3166.67217270451,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys SupDCnToLvEq,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys SupLatLkToLvEq,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys SupSLkToLvEq,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys SupDCnToLvEq,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys SupLatLkToLvEq,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys SupSLkToLvEq,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res hot water distribution,    !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    showers,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1989.35094900134,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res range propane,        !- Name
    Propane,                  !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2345.90486261477,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.18,                     !- Fraction Radiant
    0.5,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    res range propane;        !- EndUse Subcategory

OtherEquipment,
    res shower,               !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    showers,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2672.25537378167,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.4871184376348,          !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res sink,                 !- Name
    None,                     !- Fuel Type
    living zone,              !- Zone or ZoneList or Space or SpaceList Name
    sinks,                    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    658.179597003916,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.311975560081466,        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys RetDCnToAhEquip,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys SupDCnToAhEq,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys SupLatLkToAhEq,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys SupSLkToAhEq,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys RetDCnToAhEquip,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys SupDCnToAhEq,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys SupLatLkToAhEq,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys SupSLkToAhEq,    !- Name
    None,                     !- Fuel Type
    pier and beam zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys RetDCnToPlEq,    !- Name
    None,                     !- Fuel Type
    res ds res ac asys ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys RetLatLkEq,    !- Name
    None,                     !- Fuel Type
    res ds res ac asys ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res ac asys RetSLkEq,    !- Name
    None,                     !- Fuel Type
    res ds res ac asys ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys RetDCnToPlEq,    !- Name
    None,                     !- Fuel Type
    res ds res fur electric asys ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys RetLatLkEq,    !- Name
    None,                     !- Fuel Type
    res ds res fur electric asys ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    res ds res fur electric asys RetSLkEq,    !- Name
    None,                     !- Fuel Type
    res ds res fur electric asys ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OTHEREQUIPMENT,
    LIVING ZONE cooling load,    !- Name
    None,                     !- Fuel Type
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    LIVING ZONE lstm cooling load,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    lstm cooling;             !- EndUse Subcategory

OTHEREQUIPMENT,
    LIVING ZONE heating load,    !- Name
    None,                     !- Fuel Type
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    LIVING ZONE lstm heating load,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    lstm heating;             !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    res infil_1 flow,         !- Name
    living zone,              !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    res nv_1 flow,            !- Name
    living zone,              !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    res infil|pier and beam space,    !- Name
    pier and beam zone,       !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    100,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    res infil|unfinished attic space,    !- Name
    unfinished attic zone,    !- Zone Name
    Always On Discrete,       !- Schedule Name
    3774.27890304,            !- Effective Air Leakage Area
    0.0001590469,             !- Stack Coefficient
    3.81635915787906e-05;     !- Wind Coefficient

ZoneMixing,
    res ds res ac asys AhToLivMix,    !- Name
    living zone,              !- Zone Name
    Always On Continuous,     !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    pier and beam zone;       !- Source Zone Name

ZoneMixing,
    res ds res fur electric asys AhToLivMix,    !- Name
    living zone,              !- Zone Name
    Always On Continuous,     !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    pier and beam zone;       !- Source Zone Name

ZoneMixing,
    res ds res ac asys LivToAhMix,    !- Name
    pier and beam zone,       !- Zone Name
    Always On Continuous,     !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    living zone;              !- Source Zone Name

ZoneMixing,
    res ds res fur electric asys LivToAhMix,    !- Name
    pier and beam zone,       !- Zone Name
    Always On Continuous,     !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    living zone;              !- Source Zone Name

Exterior:Lights,
    res lighting exterior,    !- Name
    lighting_exterior,        !- Schedule Name
    6.5611773521153,          !- Design Level
    ,                         !- Control Option
    res lighting exterior;    !- EndUse Subcategory

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Plant,
    Domestic Hot Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    51.6666666666667,         !- Design Loop Exit Temperature
    5.55555555555556,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Branch,
    Domestic Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 1,    !- Component 1 Name
    Node 4,                   !- Component 1 Inlet Node Name
    Node 12;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 6,                   !- Component 1 Inlet Node Name
    Node 10;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    res wh,                   !- Component 1 Name
    Node 13,                  !- Component 1 Inlet Node Name
    Node 14;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 11,                  !- Component 1 Inlet Node Name
    Node 5;                   !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 7,                   !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 9,                   !- Component 1 Inlet Node Name
    Node 15;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 8;                   !- Component 1 Outlet Node Name

BranchList,
    Domestic Hot Water Loop Supply Branches,    !- Name
    Domestic Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Domestic Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Domestic Hot Water Loop Supply Branch 2,    !- Branch 3 Name
    Domestic Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Domestic Hot Water Loop Demand Branches,    !- Name
    Domestic Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Domestic Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Domestic Hot Water Loop Demand Bypass Branch,    !- Branch 3 Name
    Domestic Hot Water Loop Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    Domestic Hot Water Loop Supply Splitter,    !- Name
    Domestic Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Domestic Hot Water Loop Demand Splitter,    !- Name
    Domestic Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    Domestic Hot Water Loop Supply Mixer,    !- Name
    Domestic Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Domestic Hot Water Loop Demand Mixer,    !- Name
    Domestic Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    Domestic Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Domestic Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Domestic Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Domestic Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Domestic Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Domestic Hot Water Loop Demand Mixer;    !- Connector 2 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 6,                   !- Inlet Node Name
    Node 10;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 11,                  !- Inlet Node Name
    Node 5;                   !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Inlet Pipe,    !- Name
    Node 7,                   !- Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Bypass Pipe,    !- Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Outlet Pipe,    !- Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 8;                   !- Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 1,    !- Name
    Node 4,                   !- Inlet Node Name
    Node 12,                  !- Outlet Node Name
    0.01,                     !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    res wh,                   !- Name
    0.102206118167186,        !- Tank Volume
    WH Setpoint Temp,         !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    99,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    1318.819815775,           !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living zone,              !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.16350637011013,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.16350637011013,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 13,                  !- Use Side Inlet Node Name
    Node 14,                  !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    res wh,                   !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    Domestic Hot Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Domestic Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 5,                   !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.01,                     !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    0.003,                    !- Plant Loop Volume
    Node 4,                   !- Plant Side Inlet Node Name
    Node 5,                   !- Plant Side Outlet Node Name
    Domestic Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Domestic Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 7,                   !- Demand Side Inlet Node Name
    Node 8,                   !- Demand Side Outlet Node Name
    Domestic Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Domestic Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Domestic Hot Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    res wh;                   !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Domestic Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Domestic Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Domestic Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Domestic Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    res_af_1_tin_s,           !- Name
    living zone,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_af_1_tt_s,            !- Name
    living zone,              !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_af_vw_s,              !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Wind Speed;          !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_t_s,    !- Name
    pier and beam zone,       !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_w_s,    !- Name
    pier and beam zone,       !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_win_s,    !- Name
    living zone,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_t_s,    !- Name
    pier and beam zone,       !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_w_s,    !- Name
    pier and beam zone,       !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_win_s,    !- Name
    living zone,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_infil_1_bath_sch_s,    !- Name
    res mv_1 bath exhaust schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_infil_1_dryer_sch_s,    !- Name
    clothes_dryer_exhaust,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_infil_1_range_sch_s,    !- Name
    res mv_1 range exhaust schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_infil_1_wh_sch_s,     !- Name
    Always On Discrete,       !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_nv_1_nva_s,           !- Name
    res nv_1 avail schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_nv_1_sp_s,            !- Name
    res nv_1 temp schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_nv_pb_s,              !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Barometric Pressure;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_nv_wt_s,              !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_shower_mixsp,         !- Name
    fixtures temperature schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_shower_tout,          !- Name
    res wh,                   !- OutputVariable or OutputMeter Index Key Name
    Water Heater Use Side Outlet Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    res_shower_vol,           !- Name
    res shower,               !- OutputVariable or OutputMeter Index Key Name
    Water Use Equipment Hot Water Volume;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_AhToLivMix_act,    !- Name
    res ds res ac asys AhToLivMix,    !- Actuated Component Unique Name
    ZoneMixing,               !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_LivToAhMix_act,    !- Name
    res ds res ac asys LivToAhMix,    !- Actuated Component Unique Name
    ZoneMixing,               !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetDCnToAhEquip_act,    !- Name
    res ds res ac asys RetDCnToAhEquip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
    res ds res ac asys RetDCnToPlEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetLatLkEq_act,    !- Name
    res ds res ac asys RetLatLkEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetSLkEq_act,    !- Name
    res ds res ac asys RetSLkEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
    res ds res ac asys SupDCnToAhEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
    res ds res ac asys SupDCnToLvEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupLatLkToAhEq_act,    !- Name
    res ds res ac asys SupLatLkToAhEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupLatLkToLvEq_act,    !- Name
    res ds res ac asys SupLatLkToLvEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
    res ds res ac asys SupSLkToAhEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
    res ds res ac asys SupSLkToLvEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_AhToLivMix_act,    !- Name
    res ds res fur electric asys AhToLivMix,    !- Actuated Component Unique Name
    ZoneMixing,               !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_LivToAhMix_act,    !- Name
    res ds res fur electric asys LivToAhMix,    !- Actuated Component Unique Name
    ZoneMixing,               !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetDCnToAhEquip_act,    !- Name
    res ds res fur electric asys RetDCnToAhEquip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetDCnToPlEq_act,    !- Name
    res ds res fur electric asys RetDCnToPlEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetLatLkEq_act,    !- Name
    res ds res fur electric asys RetLatLkEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetSLkEq_act,    !- Name
    res ds res fur electric asys RetSLkEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupDCnToAhEq_act,    !- Name
    res ds res fur electric asys SupDCnToAhEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupDCnToLvEq_act,    !- Name
    res ds res fur electric asys SupDCnToLvEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupLatLkToAhEq_act,    !- Name
    res ds res fur electric asys SupLatLkToAhEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupLatLkToLvEq_act,    !- Name
    res ds res fur electric asys SupLatLkToLvEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupSLkToAhEq_act,    !- Name
    res ds res fur electric asys SupSLkToAhEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupSLkToLvEq_act,    !- Name
    res ds res fur electric asys SupSLkToLvEq,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_bath_fan_act,    !- Name
    res infil_1 bath fan,     !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_flow_act,     !- Name
    res infil_1 flow,         !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_house_fan_act,    !- Name
    res infil_1 house fan,    !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_range_fan_act,    !- Name
    res infil_1 range fan,    !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_nv_1_flow_act,        !- Name
    res nv_1 flow,            !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    res af_1 program calling manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    res_infil_1_program,      !- Program Name 1
    res_nv_1_program;         !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    res ds res ac asys program calling manager,    !- Name
    EndOfSystemTimestepAfterHVACReporting,    !- EnergyPlus Model Calling Point
    res_ds_res_ac_asys_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    res ds res fur electric asys program calling manager,    !- Name
    EndOfSystemTimestepAfterHVACReporting,    !- EnergyPlus Model Calling Point
    res_ds_res_fur_electric_asys_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    res shower sag,           !- Name
    EndOfSystemTimestepAfterHVACReporting,    !- EnergyPlus Model Calling Point
    res_shower_sag;           !- Program Name 1

EnergyManagementSystem:Program,
    res_ds_res_ac_asys_program,    !- Name
    Set res_ds_res_ac_asys_AhMfr  = 0,    !- Program Line 1
    Set res_ds_res_ac_asys_FanRtf  = 0,    !- Program Line 2
    Set res_ds_res_ac_asys_AhVfr  = 0,    !- Program Line 3
    Set res_ds_res_ac_asys_AhTt  = 0,    !- Program Line 4
    Set res_ds_res_ac_asys_AhWt  = 0,    !- Program Line 5
    Set res_ds_res_ac_asys_RaT  = 0,    !- Program Line 6
    Set res_ds_res_ac_asys_RaW  = 0,    !- Program Line 7
    Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s,    !- Program Line 8
    Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s,    !- Program Line 9
    Run res_ds_res_ac_asys_lk_subrout,    !- Program Line 10
    Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv,    !- Program Line 11
    Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv,    !- Program Line 12
    Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv,    !- Program Line 13
    Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh,    !- Program Line 14
    Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh,    !- Program Line 15
    Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh,    !- Program Line 16
    Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk,    !- Program Line 17
    Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk,    !- Program Line 18
    Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl,    !- Program Line 19
    Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh,    !- Program Line 20
    Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv,    !- Program Line 21
    Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh;    !- Program Line 22

EnergyManagementSystem:Program,
    res_ds_res_fur_electric_asys_program,    !- Name
    Set res_ds_res_fur_electric_asys_AhMfr  = 0,    !- Program Line 1
    Set res_ds_res_fur_electric_asys_FanRtf  = 0,    !- Program Line 2
    Set res_ds_res_fur_electric_asys_AhVfr  = 0,    !- Program Line 3
    Set res_ds_res_fur_electric_asys_AhTt  = 0,    !- Program Line 4
    Set res_ds_res_fur_electric_asys_AhWt  = 0,    !- Program Line 5
    Set res_ds_res_fur_electric_asys_RaT  = 0,    !- Program Line 6
    Set res_ds_res_fur_electric_asys_RaW  = 0,    !- Program Line 7
    Set res_ds_res_fur_electric_asys_AhT = res_ds_res_fur_electric_asys_ah_t_s,    !- Program Line 8
    Set res_ds_res_fur_electric_asys_AhW = res_ds_res_fur_electric_asys_ah_w_s,    !- Program Line 9
    Run res_ds_res_fur_electric_asys_lk_subrout,    !- Program Line 10
    Set res_ds_res_fur_electric_asys_SupSLkToLvEq_act = res_ds_res_fur_electric_asys_SupSLkToLv,    !- Program Line 11
    Set res_ds_res_fur_electric_asys_SupLatLkToLvEq_act = res_ds_res_fur_electric_asys_SupLatLkToLv,    !- Program Line 12
    Set res_ds_res_fur_electric_asys_SupDCnToLvEq_act = res_ds_res_fur_electric_asys_SupDCnToLv,    !- Program Line 13
    Set res_ds_res_fur_electric_asys_SupDCnToAhEq_act = res_ds_res_fur_electric_asys_SupDCnToAh,    !- Program Line 14
    Set res_ds_res_fur_electric_asys_SupSLkToAhEq_act = res_ds_res_fur_electric_asys_SupSLkToAh,    !- Program Line 15
    Set res_ds_res_fur_electric_asys_SupLatLkToAhEq_act = res_ds_res_fur_electric_asys_SupLatLkToAh,    !- Program Line 16
    Set res_ds_res_fur_electric_asys_RetSLkEq_act = res_ds_res_fur_electric_asys_RetSLk,    !- Program Line 17
    Set res_ds_res_fur_electric_asys_RetLatLkEq_act = res_ds_res_fur_electric_asys_RetLatLk,    !- Program Line 18
    Set res_ds_res_fur_electric_asys_RetDCnToPlEq_act = res_ds_res_fur_electric_asys_RetDCnToPl,    !- Program Line 19
    Set res_ds_res_fur_electric_asys_RetDCnToAhEquip_act = res_ds_res_fur_electric_asys_RetDCnToAh,    !- Program Line 20
    Set res_ds_res_fur_electric_asys_AhToLivMix_act = res_ds_res_fur_electric_asys_AhToLiv,    !- Program Line 21
    Set res_ds_res_fur_electric_asys_LivToAhMix_act = res_ds_res_fur_electric_asys_LivToAh;    !- Program Line 22

EnergyManagementSystem:Program,
    res_infil_1_program,      !- Name
    Set p_m = 0.14,           !- Program Line 1
    Set p_s = 0.22,           !- Program Line 2
    Set s_m = 270,            !- Program Line 3
    Set s_s = 370,            !- Program Line 4
    Set z_m = 9.99744,        !- Program Line 5
    Set z_s = 2.4384,         !- Program Line 6
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),    !- Program Line 7
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,    !- Program Line 8
    Set dT = @Abs Tdiff,      !- Program Line 9
    Set c = 0.3054,           !- Program Line 10
    Set Cs = 0.054,           !- Program Line 11
    Set Cw = 0.0988,          !- Program Line 12
    Set n = 0.65,             !- Program Line 13
    Set sft = (f_t*0.5),      !- Program Line 14
    Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2,    !- Program Line 15
    Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5,    !- Program Line 16
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,    !- Program Line 17
    Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 18
    Set Qrange = res_infil_1_range_sch_s*0.0472,    !- Program Line 19
    Set Qdryer = res_infil_1_dryer_sch_s*0.0472,    !- Program Line 20
    Set Qbath = res_infil_1_bath_sch_s*0.0236,    !- Program Line 21
    Set QductsOut = 0,        !- Program Line 22
    Set QductsIn = 0,         !- Program Line 23
    Set QductsOut  = 0,       !- Program Line 24
    Set QductsIn = QductsIn+res_ds_res_fur_electric_asys_lk_sup_fan_equiv,    !- Program Line 25
    Set QductsOut  = 0,       !- Program Line 26
    Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv,    !- Program Line 27
    Set Qout = Qrange+Qbath+Qdryer+QductsOut,    !- Program Line 28
    Set Qin = QWHV+QductsIn,    !- Program Line 29
    Set faneff_wh = 1,        !- Program Line 30
    Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0,    !- Program Line 31
    Set faneff_sp = 0.4719474432000001,    !- Program Line 32
    Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp,    !- Program Line 33
    Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp,    !- Program Line 34
    Set Qfan = (@Max Qout Qin),    !- Program Line 35
    If Qfan > 0,              !- Program Line 36
    Set Qavg = ((Qout + Qin) / 2.0),    !- Program Line 37
    If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1,    !- Program Line 38
    Set phi = 1,              !- Program Line 39
    Else,                     !- Program Line 40
    Set phi = (Qn / (Qn + Qfan)),    !- Program Line 41
    EndIf,                    !- Program Line 42
    Set Qinf_adj = phi * Qn,    !- Program Line 43
    Else,                     !- Program Line 44
    Set Qinf_adj = Qn,        !- Program Line 45
    EndIf,                    !- Program Line 46
    Set res_infil_1_flow_act = Qfan + Qinf_adj;    !- Program Line 47

EnergyManagementSystem:Program,
    res_nv_1_program,         !- Name
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,    !- Program Line 1
    Set dT = (@Abs Tdiff),    !- Program Line 2
    Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s),    !- Program Line 3
    Set NVA = 3861.7956517959906,    !- Program Line 4
    Set Cs = 8.963020389461627e-05,    !- Program Line 5
    Set Cw = 7.542247952564174e-05,    !- Program Line 6
    Set MNV = 1.5354023485440007,    !- Program Line 7
    Set MHR = 0.0115,         !- Program Line 8
    Set MRH = 0.7,            !- Program Line 9
    Set temp1 = (res_nv_1_nva_s*NVA),    !- Program Line 10
    Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000),    !- Program Line 11
    If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s),    !- Program Line 12
    Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s),    !- Program Line 13
    Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s),    !- Program Line 14
    Set NVadj2 = (@Min NVadj1 1),    !- Program Line 15
    Set NVadj3 = (@Max NVadj2 0),    !- Program Line 16
    Set NVadj = SGNV*NVadj3,    !- Program Line 17
    Set res_nv_1_flow_act = (@Min NVadj MNV),    !- Program Line 18
    Else,                     !- Program Line 19
    Set res_nv_1_flow_act = 0,    !- Program Line 20
    EndIf;                    !- Program Line 21

EnergyManagementSystem:Program,
    res_shower_sag,           !- Name
    If res_shower_vol > 0,    !- Program Line 1
    Set ShowerTime=SystemTimeStep,    !- Program Line 2
    Else,                     !- Program Line 3
    Set ShowerTime=0,         !- Program Line 4
    EndIf,                    !- Program Line 5
    If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout),    !- Program Line 6
    Set ShowerSag=SystemTimeStep,    !- Program Line 7
    Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout),    !- Program Line 8
    Else,                     !- Program Line 9
    Set ShowerSag=0,          !- Program Line 10
    Set ShowerE=0,            !- Program Line 11
    EndIf;                    !- Program Line 12

EnergyManagementSystem:Subroutine,
    res_ds_res_ac_asys_lk_subrout,    !- Name
    Set f_sup = 0.13326673326673327,    !- Program Line 1
    Set f_ret = 0.06673326673326675,    !- Program Line 2
    Set f_OA = 0.06653346653346652,    !- Program Line 3
    Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr,    !- Program Line 4
    Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr,    !- Program Line 5
    Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr,    !- Program Line 6
    Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)),    !- Program Line 7
    Set res_ds_res_ac_asys_LivToAh = 0,    !- Program Line 8
    Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0,    !- Program Line 9
    Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate,    !- Program Line 10
    If res_ds_res_ac_asys_AhMfr>0,    !- Program Line 11
    Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt),    !- Program Line 12
    Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW),    !- Program Line 13
    Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW),    !- Program Line 14
    Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt),    !- Program Line 15
    Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA),    !- Program Line 16
    Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt),    !- Program Line 17
    Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1,    !- Program Line 18
    Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv,    !- Program Line 19
    Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*38.687,    !- Program Line 20
    Set eTm=0-eTm,            !- Program Line 21
    Set temp4=res_ds_res_ac_asys_AhT,    !- Program Line 22
    Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)),    !- Program Line 23
    Set temp5=tsup-res_ds_res_ac_asys_AhTt,    !- Program Line 24
    Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5,    !- Program Line 25
    Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv,    !- Program Line 26
    Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*6.621,    !- Program Line 27
    Set eTm=0-eTm,            !- Program Line 28
    Set temp6=res_ds_res_ac_asys_AhT,    !- Program Line 29
    Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)),    !- Program Line 30
    Set temp7=tret-res_ds_res_ac_asys_RaT,    !- Program Line 31
    Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7,    !- Program Line 32
    Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl,    !- Program Line 33
    Set res_ds_res_ac_asys_RetLatLk=0,    !- Program Line 34
    Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT),    !- Program Line 35
    Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2,    !- Program Line 36
    Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ),    !- Program Line 37
    Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW),    !- Program Line 38
    Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg,    !- Program Line 39
    Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3,    !- Program Line 40
    Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh,    !- Program Line 41
    Else,                     !- Program Line 42
    Set res_ds_res_ac_asys_SupLatLkToLv=0,    !- Program Line 43
    Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
    Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
    Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
    Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
    Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
    Set res_ds_res_ac_asys_RetLatLk=0,    !- Program Line 49
    Set res_ds_res_ac_asys_RetSLk=0,    !- Program Line 50
    Set res_ds_res_ac_asys_SupLatLkToAh=0,    !- Program Line 51
    Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
    EndIf;                    !- Program Line 53

EnergyManagementSystem:Subroutine,
    res_ds_res_fur_electric_asys_lk_subrout,    !- Name
    Set f_sup = 0.13326673326673327,    !- Program Line 1
    Set f_ret = 0.06673326673326675,    !- Program Line 2
    Set f_OA = 0.06653346653346652,    !- Program Line 3
    Set oafrate = f_OA * res_ds_res_fur_electric_asys_AhVfr,    !- Program Line 4
    Set suplkfrate = f_sup * res_ds_res_fur_electric_asys_AhVfr,    !- Program Line 5
    Set retlkfrate = f_ret * res_ds_res_fur_electric_asys_AhVfr,    !- Program Line 6
    Set res_ds_res_fur_electric_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)),    !- Program Line 7
    Set res_ds_res_fur_electric_asys_LivToAh = 0,    !- Program Line 8
    Set res_ds_res_fur_electric_asys_lk_sup_fan_equiv = 0,    !- Program Line 9
    Set res_ds_res_fur_electric_asys_lk_ret_fan_equiv = oafrate,    !- Program Line 10
    If res_ds_res_fur_electric_asys_AhMfr>0,    !- Program Line 11
    Set h_SA=(@HFnTdbW res_ds_res_fur_electric_asys_AhTt res_ds_res_fur_electric_asys_AhWt),    !- Program Line 12
    Set h_AHZ=(@HFnTdbW res_ds_res_fur_electric_asys_AhT res_ds_res_fur_electric_asys_AhW),    !- Program Line 13
    Set h_RA=(@HFnTdbW res_ds_res_fur_electric_asys_RaT res_ds_res_fur_electric_asys_RaW),    !- Program Line 14
    Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_electric_asys_AhWt res_ds_res_fur_electric_asys_AhTt),    !- Program Line 15
    Set SALkQtot=f_sup*res_ds_res_fur_electric_asys_AhMfr*(h_RA-h_SA),    !- Program Line 16
    Set temp1=h_fg*(res_ds_res_fur_electric_asys_RaW-res_ds_res_fur_electric_asys_AhWt),    !- Program Line 17
    Set res_ds_res_fur_electric_asys_SupLatLkToLv = f_sup*res_ds_res_fur_electric_asys_AhMfr*temp1,    !- Program Line 18
    Set res_ds_res_fur_electric_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_electric_asys_SupLatLkToLv,    !- Program Line 19
    Set eTm=(res_ds_res_fur_electric_asys_FanRtf/(res_ds_res_fur_electric_asys_AhMfr*1006.0))*38.687,    !- Program Line 20
    Set eTm=0-eTm,            !- Program Line 21
    Set temp4=res_ds_res_fur_electric_asys_AhT,    !- Program Line 22
    Set tsup=temp4+((res_ds_res_fur_electric_asys_AhTt-res_ds_res_fur_electric_asys_AhT)*(@Exp eTm)),    !- Program Line 23
    Set temp5=tsup-res_ds_res_fur_electric_asys_AhTt,    !- Program Line 24
    Set res_ds_res_fur_electric_asys_SupDCnToLv = res_ds_res_fur_electric_asys_AhMfr*1006.0*temp5,    !- Program Line 25
    Set res_ds_res_fur_electric_asys_SupDCnToAh = 0-res_ds_res_fur_electric_asys_SupDCnToLv,    !- Program Line 26
    Set eTm=(res_ds_res_fur_electric_asys_FanRtf/(res_ds_res_fur_electric_asys_AhMfr*1006.0))*6.621,    !- Program Line 27
    Set eTm=0-eTm,            !- Program Line 28
    Set temp6=res_ds_res_fur_electric_asys_AhT,    !- Program Line 29
    Set tret=temp6+((res_ds_res_fur_electric_asys_RaT-res_ds_res_fur_electric_asys_AhT)*(@Exp eTm)),    !- Program Line 30
    Set temp7=tret-res_ds_res_fur_electric_asys_RaT,    !- Program Line 31
    Set res_ds_res_fur_electric_asys_RetDCnToPl=res_ds_res_fur_electric_asys_AhMfr*1006.0*temp7,    !- Program Line 32
    Set res_ds_res_fur_electric_asys_RetDCnToAh=0-res_ds_res_fur_electric_asys_RetDCnToPl,    !- Program Line 33
    Set res_ds_res_fur_electric_asys_RetLatLk=0,    !- Program Line 34
    Set temp2=(res_ds_res_fur_electric_asys_AhT-res_ds_res_fur_electric_asys_RaT),    !- Program Line 35
    Set res_ds_res_fur_electric_asys_RetSLk=f_ret*res_ds_res_fur_electric_asys_AhMfr*1006.0*temp2,    !- Program Line 36
    Set QtLkToAHZn=f_sup*res_ds_res_fur_electric_asys_AhMfr*(h_SA-h_AHZ),    !- Program Line 37
    Set temp3=(res_ds_res_fur_electric_asys_AhWt-res_ds_res_fur_electric_asys_AhW),    !- Program Line 38
    Set res_ds_res_fur_electric_asys_SupLatLkToAh=f_sup*res_ds_res_fur_electric_asys_AhMfr*h_fg,    !- Program Line 39
    Set res_ds_res_fur_electric_asys_SupLatLkToAh=res_ds_res_fur_electric_asys_SupLatLkToAh*temp3,    !- Program Line 40
    Set res_ds_res_fur_electric_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_electric_asys_SupLatLkToAh,    !- Program Line 41
    Else,                     !- Program Line 42
    Set res_ds_res_fur_electric_asys_SupLatLkToLv=0,    !- Program Line 43
    Set res_ds_res_fur_electric_asys_SupSLkToLv=0,    !- Program Line 44
    Set res_ds_res_fur_electric_asys_SupDCnToLv=0,    !- Program Line 45
    Set res_ds_res_fur_electric_asys_SupDCnToAh=0,    !- Program Line 46
    Set res_ds_res_fur_electric_asys_RetDCnToPl=0,    !- Program Line 47
    Set res_ds_res_fur_electric_asys_RetDCnToAh=0,    !- Program Line 48
    Set res_ds_res_fur_electric_asys_RetLatLk=0,    !- Program Line 49
    Set res_ds_res_fur_electric_asys_RetSLk=0,    !- Program Line 50
    Set res_ds_res_fur_electric_asys_SupLatLkToAh=0,    !- Program Line 51
    Set res_ds_res_fur_electric_asys_SupSLkToAh=0,    !- Program Line 52
    EndIf;                    !- Program Line 53

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhMfr;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhT;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhToLiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhTt;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhVfr;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhW;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhWt;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_FanRtf;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_LivToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RaT;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RaW;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetDCnToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetDCnToPl;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetLatLk;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetSLk;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupDCnToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupDCnToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupLatLkToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupLatLkToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupSLkToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupSLkToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhMfr;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhT;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhToLiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhTt;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhVfr;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhW;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhWt;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_FanRtf;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_LivToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_lk_ret_fan_equiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_lk_sup_fan_equiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RaT;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RaW;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetDCnToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetDCnToPl;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetLatLk;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetSLk;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupDCnToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupDCnToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupLatLkToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupLatLkToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupSLkToAh;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupSLkToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    Shower Draw Time|unit 1,    !- Name
    ShowerTime,               !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    res_shower_sag,           !- EMS Program or Subroutine Name
    hr;                       !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Energy|unit 1,    !- Name
    ShowerE,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    res_shower_sag,           !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Time|unit 1,    !- Name
    ShowerSag,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    res_shower_sag,           !- EMS Program or Subroutine Name
    hr;                       !- Units

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    dhw temp,                 !- Schedule Name
    Node 5;                   !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    res shower,               !- Name
    res shower,               !- EndUse Subcategory
    9.293156e-05,             !- Peak Flow Rate
    showers,                  !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res sink,                 !- Name
    res sink,                 !- EndUse Subcategory
    6.555551e-05,             !- Peak Flow Rate
    sinks,                    !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res bath,                 !- Name
    res bath,                 !- EndUse Subcategory
    0.0002147372,             !- Peak Flow Rate
    baths,                    !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res shower dist,          !- Name
    General,                  !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    showers,                  !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res sink dist,            !- Name
    General,                  !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    sinks,                    !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res bath dist,            !- Name
    General,                  !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    baths,                    !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res cw,                   !- Name
    res cw,                   !- EndUse Subcategory
    3.447233e-05,             !- Peak Flow Rate
    clothes_washer,           !- Flow Rate Fraction Schedule Name
    res cw temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Equipment,
    res dw,                   !- Name
    res dw,                   !- EndUse Subcategory
    6.916588e-06,             !- Peak Flow Rate
    dishwasher,               !- Flow Rate Fraction Schedule Name
    res dw temperature schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    living zone;              !- Zone Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 9,                   !- Inlet Node Name
    Node 15,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    res shower,               !- Water Use Equipment 1 Name
    res sink,                 !- Water Use Equipment 2 Name
    res bath,                 !- Water Use Equipment 3 Name
    res shower dist,          !- Water Use Equipment 4 Name
    res sink dist,            !- Water Use Equipment 5 Name
    res bath dist,            !- Water Use Equipment 6 Name
    res cw,                   !- Water Use Equipment 7 Name
    res dw;                   !- Water Use Equipment 8 Name

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Other Equipment Convective Heating Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type
